    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042819,         !- Vertex 1 X-coordinate {m}
    11.844590782802,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042819,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    11.844590782802,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6058BB,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0002 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    51DD9A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    72E8CF,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    101-0002 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FA2878,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042819,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    11.844590782802,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E65E18,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0002 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    26E473,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    31.115918042817,         !- Vertex 5 X-coordinate {m}
    7.824579727250,          !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    31.115918042819,         !- Vertex 6 X-coordinate {m}
    11.844590782802,         !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    28.845870164683,         !- Vertex 7 X-coordinate {m}
    11.844590782802,         !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    28.845870164683,         !- Vertex 8 X-coordinate {m}
    11.494577364945,         !- Vertex 8 Y-coordinate {m}
    2.800000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    8CE6BD,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0002 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B851C0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DC107D,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-0002 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DBC4C3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8DB8EB,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    101-0002 sala,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    31.115918042819,         !- Vertex 1 X-coordinate {m}
    11.844590782802,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    25.325914507340,         !- Vertex 5 X-coordinate {m}
    10.494579668539,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    25.325914507340,         !- Vertex 6 X-coordinate {m}
    11.494577364945,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    28.845870164683,         !- Vertex 7 X-coordinate {m}
    11.494577364945,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    28.845870164683,         !- Vertex 8 X-coordinate {m}
    11.844590782802,         !- Vertex 8 Y-coordinate {m}
    0.000000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    FC72F1,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0002 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    437971,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    11.844590782802,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10B737,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0001 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DD1E53,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    44A8CA,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0001 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A3A0FC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    220EAA,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0001 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6B15EB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    11.844590782802,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FA2878,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    101-0001 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    72E8CF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042815,         !- Vertex 1 X-coordinate {m}
    11.844590782802,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3F4692,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0001 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5878E1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    31.115918042815,         !- Vertex 1 X-coordinate {m}
    11.844590782802,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    36.905921578294,         !- Vertex 5 X-coordinate {m}
    10.494579668539,         !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    36.905921578294,         !- Vertex 6 X-coordinate {m}
    11.494577364945,         !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    33.385965920952,         !- Vertex 7 X-coordinate {m}
    11.494577364945,         !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    33.385965920952,         !- Vertex 8 X-coordinate {m}
    11.844590782802,         !- Vertex 8 Y-coordinate {m}
    2.800000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    94FAC9,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0001 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E051A4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5AFC4E,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-0001 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4BDCEA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D869E2,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0001 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    279910,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A62392,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    101-0001 sala,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    31.115918042817,         !- Vertex 5 X-coordinate {m}
    7.824579727250,          !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    31.115918042815,         !- Vertex 6 X-coordinate {m}
    11.844590782802,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    33.385965920952,         !- Vertex 7 X-coordinate {m}
    11.844590782802,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    33.385965920952,         !- Vertex 8 X-coordinate {m}
    11.494577364945,         !- Vertex 8 Y-coordinate {m}
    0.000000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    FC0536,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0001 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    11.844590782802,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042815,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042815,         !- Vertex 4 X-coordinate {m}
    11.844590782802,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DEA2E4,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0001 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    12.714581077028,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    13.963291227534,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    13.963291227534,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AE06C7,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0001 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    13.963291227534,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    13.963291227534,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    13.963291227534,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    13.963291227534,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F6130A,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0001 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9CCCAD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    13.963291227534,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    13.963291227534,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    13E58B,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0001 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    13.963291227534,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    13.963291227534,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    11.844590782802,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6B15EB,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0001 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    220EAA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    11.844590782802,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    279910,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0001 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D869E2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9FB169,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    101-0001 quarto 2,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    13.963291227534,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    13.963291227534,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E1D5D6,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0001 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    965E5F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    12.714581077028,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    965E5F,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0001 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1D5D6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E051A4,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0001 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    94FAC9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6D68BD,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-0001 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4DADEB,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-0001 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BF67E8,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0001 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A388AC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    810162,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    101-0001 wc,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5FEEBD,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0001 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5E6486,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DD1E53,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0001 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    10B737,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    29012D,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    101-0001 quarto 1,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B9A410,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0001 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    30DAFD,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0001 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F01289,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A3A0FC,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0001 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    44A8CA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    995D4D,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0001 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A83C4C,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0001 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5E6486,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0001 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5FEEBD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5778A7,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0008 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8D3DEB,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0008 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D79D58,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    101-0008 quarto 1,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6076B2,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0008 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    37E7F7,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0008 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A451B7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6604D7,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0008 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4CDDF8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1D0C98,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0008 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    566424,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AE1461,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0008 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CF93ED,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C3ADF6,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    101-0008 wc,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9FD04A,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0008 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    837250,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E43506,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-0008 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    566424,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0008 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1D0C98,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1A4D77,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0008 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8D671,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5FAF20,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-0008 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9EFCB1,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0008 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    666343,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C163FF,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0008 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2D0B25,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7E058D,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0008 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C07B33,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CF93ED,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0008 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AE1461,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    791E27,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-0008 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    31A76D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8F05B7,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0008 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F70340,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    36.905921578294,         !- Vertex 5 X-coordinate {m}
    2.654656323056,          !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    36.905921578294,         !- Vertex 6 X-coordinate {m}
    3.654654019462,          !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    35.725904526435,         !- Vertex 7 X-coordinate {m}
    3.654654019462,          !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    35.725904526435,         !- Vertex 8 X-coordinate {m}
    6.324653960751,          !- Vertex 8 Y-coordinate {m}
    2.800000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    B1D985,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    101-0008 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A8F134,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042815,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042815,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4CDDF8,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0008 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6604D7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A9F0A3,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    101-0008 sala,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    33.385965920952,         !- Vertex 5 X-coordinate {m}
    2.654656323056,          !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    33.385965920952,         !- Vertex 6 X-coordinate {m}
    2.304642905198,          !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    31.115918042815,         !- Vertex 7 X-coordinate {m}
    2.304642905198,          !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    31.115918042817,         !- Vertex 8 X-coordinate {m}
    6.324653960751,          !- Vertex 8 Y-coordinate {m}
    0.000000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    B50912,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0008 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042815,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F8D671,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0008 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1A4D77,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BE841D,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    101-0008 quarto 2,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BE91ED,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0008 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    666343,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0008 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9EFCB1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA5FC5,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0008 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C07B33,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0008 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7E058D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2D0B25,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0008 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C163FF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CF7C50,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0008 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    79E829,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    79801A,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0008 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A7A78D,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0007 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042819,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FA79F1,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0007 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FFF078,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    28.845870164683,         !- Vertex 5 X-coordinate {m}
    2.654656323056,          !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    28.845870164683,         !- Vertex 6 X-coordinate {m}
    2.304642905198,          !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    31.115918042819,         !- Vertex 7 X-coordinate {m}
    2.304642905198,          !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    31.115918042817,         !- Vertex 8 X-coordinate {m}
    6.324653960751,          !- Vertex 8 Y-coordinate {m}
    2.800000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    DE4D0D,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0007 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BF0B73,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7BC572,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0007 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3D971A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A8F134,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    101-0007 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B1D985,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042819,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042819,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3DD42A,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    101-0007 sala,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042819,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    25.325914507340,         !- Vertex 5 X-coordinate {m}
    2.654656323056,          !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    25.325914507340,         !- Vertex 6 X-coordinate {m}
    3.654654019462,          !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    26.505931559200,         !- Vertex 7 X-coordinate {m}
    3.654654019462,          !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    26.505931559200,         !- Vertex 8 X-coordinate {m}
    6.324653960751,          !- Vertex 8 Y-coordinate {m}
    0.000000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    6AA48D,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0007 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A9734F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    41E00F,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0007 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    51EFE5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    989C82,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-0007 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9E8F52,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8F27E7,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0007 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    48D662,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A9734F,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0007 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6AA48D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8C6097,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0007 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B8992F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E5F69F,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0007 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    74F6C1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E0DB90,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0007 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5FEF7E,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0007 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3FFE8F,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    101-0007 quarto 1,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EEC992,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-0007 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    71C3CE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    48D662,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0007 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8F27E7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D2105B,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0007 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    672483,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E07D52,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0007 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5EBB08,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    74F6C1,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0007 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E5F69F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3D971A,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0007 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7BC572,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1646A4,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-0007 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    62CB83,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    101-0007 wc,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2AE737,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-0007 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1B6688,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0007 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    667DE4,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0007 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    51EFE5,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0007 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    41E00F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3EBA99,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0007 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE5E1F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BF0B73,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0007 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE4D0D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    73F3EB,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0007 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    672483,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0007 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D2105B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BBA1CE,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    101-0007 quarto 2,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F55B56,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5D43B1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    35.666366113602,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    35.666366113602,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9D3279,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ED684,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    22,                      !- Number of Vertices
    3.926411528155,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.926411528155,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    19.135952291914,         !- Vertex 5 X-coordinate {m}
    34.966365025782,         !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    19.135952291914,         !- Vertex 6 X-coordinate {m}
    34.846365025782,         !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    20.715941869643,         !- Vertex 7 X-coordinate {m}
    34.846365025782,         !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    20.715941869643,         !- Vertex 8 X-coordinate {m}
    34.966365025782,         !- Vertex 8 Y-coordinate {m}
    2.800000000000,          !- Vertex 8 Z-coordinate {m}
    22.735894078991,         !- Vertex 9 X-coordinate {m}
    34.966365025782,         !- Vertex 9 Y-coordinate {m}
    2.800000000000,          !- Vertex 9 Z-coordinate {m}
    22.735894078991,         !- Vertex 10 X-coordinate {m}
    35.666366113603,         !- Vertex 10 Y-coordinate {m}
    2.800000000000,          !- Vertex 10 Z-coordinate {m}
    35.780472938954,         !- Vertex 11 X-coordinate {m}
    35.666366113603,         !- Vertex 11 Y-coordinate {m}
    2.800000000000,          !- Vertex 11 Z-coordinate {m}
    35.780472938954,         !- Vertex 12 X-coordinate {m}
    37.166291880102,         !- Vertex 12 Y-coordinate {m}
    2.800000000000,          !- Vertex 12 Z-coordinate {m}
    22.735894078991,         !- Vertex 13 X-coordinate {m}
    37.166291880102,         !- Vertex 13 Y-coordinate {m}
    2.800000000000,          !- Vertex 13 Z-coordinate {m}
    22.735894078991,         !- Vertex 14 X-coordinate {m}
    37.286291880102,         !- Vertex 14 Y-coordinate {m}
    2.800000000000,          !- Vertex 14 Z-coordinate {m}
    21.448441722009,         !- Vertex 15 X-coordinate {m}
    37.286291880102,         !- Vertex 15 Y-coordinate {m}
    2.800000000000,          !- Vertex 15 Z-coordinate {m}
    21.448441722009,         !- Vertex 16 X-coordinate {m}
    38.298692219502,         !- Vertex 16 Y-coordinate {m}
    2.800000000000,          !- Vertex 16 Z-coordinate {m}
    20.228447262483,         !- Vertex 17 X-coordinate {m}
    38.298692219502,         !- Vertex 17 Y-coordinate {m}
    2.800000000000,          !- Vertex 17 Z-coordinate {m}
    20.228447262483,         !- Vertex 18 X-coordinate {m}
    37.226712759062,         !- Vertex 18 Y-coordinate {m}
    2.800000000000,          !- Vertex 18 Z-coordinate {m}
    18.288455526983,         !- Vertex 19 X-coordinate {m}
    37.226712759062,         !- Vertex 19 Y-coordinate {m}
    2.800000000000,          !- Vertex 19 Z-coordinate {m}
    18.288455526983,         !- Vertex 20 X-coordinate {m}
    37.586648753580,         !- Vertex 20 Y-coordinate {m}
    2.800000000000,          !- Vertex 20 Z-coordinate {m}
    16.970990388118,         !- Vertex 21 X-coordinate {m}
    37.586648753580,         !- Vertex 21 Y-coordinate {m}
    2.800000000000,          !- Vertex 21 Z-coordinate {m}
    16.970990388118,         !- Vertex 22 X-coordinate {m}
    37.166291880102,         !- Vertex 22 Y-coordinate {m}
    2.800000000000;          !- Vertex 22 Z-coordinate {m}

BuildingSurface:Detailed,
    8A0FBF,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-00 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.926411528155,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.926411528155,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    895CE8,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-00 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    37.286291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    37.286291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    437E88,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B84467,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F73C5,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    97232F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.715941869643,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    20.715941869643,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B07A7E,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4FA75D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F5F1E6,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5B2D98,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    34.846365025782,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    34.846365025782,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11A2C7,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AED683,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EB7CB5,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-00 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    34.846365025782,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    34.846365025782,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    20.715941869643,         !- Vertex 3 X-coordinate {m}
    34.846365025782,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    20.715941869643,         !- Vertex 4 X-coordinate {m}
    34.846365025782,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6C1E80,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    35D552,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C50301,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-00 circ,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    22,                      !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    20.715941869643,         !- Vertex 5 X-coordinate {m}
    34.966365025782,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    20.715941869643,         !- Vertex 6 X-coordinate {m}
    34.846365025782,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    19.135952291914,         !- Vertex 7 X-coordinate {m}
    34.846365025782,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    19.135952291914,         !- Vertex 8 X-coordinate {m}
    34.966365025782,         !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    16.970990388118,         !- Vertex 9 X-coordinate {m}
    34.966365025782,         !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    16.970990388118,         !- Vertex 10 X-coordinate {m}
    35.666366113603,         !- Vertex 10 Y-coordinate {m}
    0.000000000000,          !- Vertex 10 Z-coordinate {m}
    3.926411528155,          !- Vertex 11 X-coordinate {m}
    35.666366113603,         !- Vertex 11 Y-coordinate {m}
    0.000000000000,          !- Vertex 11 Z-coordinate {m}
    3.926411528155,          !- Vertex 12 X-coordinate {m}
    37.166291880102,         !- Vertex 12 Y-coordinate {m}
    0.000000000000,          !- Vertex 12 Z-coordinate {m}
    16.970990388118,         !- Vertex 13 X-coordinate {m}
    37.166291880102,         !- Vertex 13 Y-coordinate {m}
    0.000000000000,          !- Vertex 13 Z-coordinate {m}
    16.970990388118,         !- Vertex 14 X-coordinate {m}
    37.586648753580,         !- Vertex 14 Y-coordinate {m}
    0.000000000000,          !- Vertex 14 Z-coordinate {m}
    18.288455526983,         !- Vertex 15 X-coordinate {m}
    37.586648753580,         !- Vertex 15 Y-coordinate {m}
    0.000000000000,          !- Vertex 15 Z-coordinate {m}
    18.288455526983,         !- Vertex 16 X-coordinate {m}
    37.226712759062,         !- Vertex 16 Y-coordinate {m}
    0.000000000000,          !- Vertex 16 Z-coordinate {m}
    20.228447262483,         !- Vertex 17 X-coordinate {m}
    37.226712759062,         !- Vertex 17 Y-coordinate {m}
    0.000000000000,          !- Vertex 17 Z-coordinate {m}
    20.228447262483,         !- Vertex 18 X-coordinate {m}
    38.298692219502,         !- Vertex 18 Y-coordinate {m}
    0.000000000000,          !- Vertex 18 Z-coordinate {m}
    21.448441722009,         !- Vertex 19 X-coordinate {m}
    38.298692219502,         !- Vertex 19 Y-coordinate {m}
    0.000000000000,          !- Vertex 19 Z-coordinate {m}
    21.448441722009,         !- Vertex 20 X-coordinate {m}
    37.286291880102,         !- Vertex 20 Y-coordinate {m}
    0.000000000000,          !- Vertex 20 Z-coordinate {m}
    22.735894078991,         !- Vertex 21 X-coordinate {m}
    37.286291880102,         !- Vertex 21 Y-coordinate {m}
    0.000000000000,          !- Vertex 21 Z-coordinate {m}
    22.735894078991,         !- Vertex 22 X-coordinate {m}
    37.166291880102,         !- Vertex 22 Y-coordinate {m}
    0.000000000000;          !- Vertex 22 Z-coordinate {m}

BuildingSurface:Detailed,
    4D1B64,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9D44F3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.715941869643,         !- Vertex 1 X-coordinate {m}
    34.846365025782,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    20.715941869643,         !- Vertex 2 X-coordinate {m}
    34.846365025782,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    20.715941869643,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    20.715941869643,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C2105A,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5AC5A8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D4D9BA,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11D65C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.228447262483,         !- Vertex 1 X-coordinate {m}
    37.226712759062,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    20.228447262483,         !- Vertex 2 X-coordinate {m}
    37.226712759062,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.288455526983,         !- Vertex 3 X-coordinate {m}
    37.226712759062,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.288455526983,         !- Vertex 4 X-coordinate {m}
    37.226712759062,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8C93BC,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-00 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    37.586648753580,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    37.586648753580,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1D3ADE,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-00 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    58D070,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-00 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C2D99F,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-00 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.780472938954,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.780472938954,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E6F99C,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-00 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.926411528155,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.926411528155,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A5B1E1,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3FB329,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.228447262483,         !- Vertex 1 X-coordinate {m}
    38.298692219502,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    20.228447262483,         !- Vertex 2 X-coordinate {m}
    38.298692219502,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    20.228447262483,         !- Vertex 3 X-coordinate {m}
    37.226712759062,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    20.228447262483,         !- Vertex 4 X-coordinate {m}
    37.226712759062,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DB138A,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-00 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    37.286291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    37.286291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.448441722009,         !- Vertex 3 X-coordinate {m}
    37.286291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.448441722009,         !- Vertex 4 X-coordinate {m}
    37.286291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FB0ADD,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7892B8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.448441722009,         !- Vertex 1 X-coordinate {m}
    38.298692219502,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    21.448441722009,         !- Vertex 2 X-coordinate {m}
    38.298692219502,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    20.228447262483,         !- Vertex 3 X-coordinate {m}
    38.298692219502,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    20.228447262483,         !- Vertex 4 X-coordinate {m}
    38.298692219502,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    250797,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-00 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288455526983,         !- Vertex 1 X-coordinate {m}
    37.586648753580,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    18.288455526983,         !- Vertex 2 X-coordinate {m}
    37.586648753580,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    37.586648753580,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    37.586648753580,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    660FB1,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BBEAD9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    35.666366113602,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    35.666366113602,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    392A2B,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B9CCE0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A62BA1,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FC1DD5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11CFC8,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B32AFA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    66FB48,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3D3A34,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BA1B78,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    783FF0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288455526983,         !- Vertex 1 X-coordinate {m}
    37.226712759062,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    18.288455526983,         !- Vertex 2 X-coordinate {m}
    37.226712759062,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.288455526983,         !- Vertex 3 X-coordinate {m}
    37.586648753580,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.288455526983,         !- Vertex 4 X-coordinate {m}
    37.586648753580,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CC2E60,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-00 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.448441722009,         !- Vertex 1 X-coordinate {m}
    37.286291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    21.448441722009,         !- Vertex 2 X-coordinate {m}
    37.286291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.448441722009,         !- Vertex 3 X-coordinate {m}
    38.298692219502,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.448441722009,         !- Vertex 4 X-coordinate {m}
    38.298692219502,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A6D3A9,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-00 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.780472938954,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.780472938954,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9F6B11,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    602722,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C45290,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3B50D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2382E0,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E7FECF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    87B0B9,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BCAE57,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DB263D,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0004 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5CCCE0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C2B90E,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0004 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4ADB98,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-0004 quarto 1,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B9C70A,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0004 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    897CC9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4CDCED,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0004 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F54573,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0004 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AD3B9F,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0004 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    63276B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    512129,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0004 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    888DBD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    40DDB0,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-0004 sala,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424294,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    2.800962888815,          !- Vertex 5 X-coordinate {m}
    31.996368475908,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    2.800962888815,          !- Vertex 6 X-coordinate {m}
    32.996366172314,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    3.980979940674,          !- Vertex 7 X-coordinate {m}
    32.996366172314,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    3.980979940674,          !- Vertex 8 X-coordinate {m}
    35.666366113603,         !- Vertex 8 Y-coordinate {m}
    0.000000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    897CC9,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0004 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B9C70A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5D43B1,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0004 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F55B56,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FCD2AD,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0004 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9A3F9E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    888DBD,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0004 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    512129,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A57EEF,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0004 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B5F1A5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1BE587,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0004 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C510D8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    6.320918546157,          !- Vertex 5 X-coordinate {m}
    31.996368475908,         !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    6.320918546157,          !- Vertex 6 X-coordinate {m}
    31.646355058050,         !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    8.590966424294,          !- Vertex 7 X-coordinate {m}
    31.646355058050,         !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    8.590966424292,          !- Vertex 8 X-coordinate {m}
    35.666366113603,         !- Vertex 8 Y-coordinate {m}
    2.800000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    534B9B,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0004 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2DC30,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    38425B,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    201-0004 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FA79AB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424294,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424294,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FFA22C,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0004 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424294,          !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FD3361,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0004 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    184664,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    310AC2,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0004 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D1513C,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-0004 quarto 2,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9FF4EE,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0004 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    80505C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F4E587,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0004 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B5F1A5,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0004 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A57EEF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9A3F9E,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0004 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FCD2AD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7868D9,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0004 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA653F,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-0004 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8DA72D,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0004 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C0EBFE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    80505C,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0004 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9FF4EE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E2DC30,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0004 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    534B9B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4F5660,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-0004 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    63276B,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0004 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AD3B9F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F360C,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-0004 wc,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    25B304,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0003 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8D4993,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A97DDB,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0003 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    129E8A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BBEAD9,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0003 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    660FB1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B10EF3,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-0003 sala,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    10.861014302427,         !- Vertex 5 X-coordinate {m}
    31.996368475908,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    10.861014302427,         !- Vertex 6 X-coordinate {m}
    31.646355058050,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    8.590966424290,          !- Vertex 7 X-coordinate {m}
    31.646355058050,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    8.590966424292,          !- Vertex 8 X-coordinate {m}
    35.666366113603,         !- Vertex 8 Y-coordinate {m}
    0.000000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    61BA70,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0003 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3785E6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FA79AB,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    201-0003 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    38425B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424290,          !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424290,          !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    39AFDC,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0003 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424290,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8E850B,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0003 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C52F13,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424290,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    14.380969959769,         !- Vertex 5 X-coordinate {m}
    31.996368475908,         !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    14.380969959769,         !- Vertex 6 X-coordinate {m}
    32.996366172314,         !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    13.200952907910,         !- Vertex 7 X-coordinate {m}
    32.996366172314,         !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    13.200952907910,         !- Vertex 8 X-coordinate {m}
    35.666366113603,         !- Vertex 8 Y-coordinate {m}
    2.800000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    800D0D,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0003 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E07C70,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    101BE4,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0003 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4BAB6D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DBC2B8,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0003 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    99AEAD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4AE033,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0003 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    129E8A,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0003 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A97DDB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8D4993,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0003 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    25B304,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AAB3F4,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-0003 quarto 1,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    32A51D,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0003 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6D6C84,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AED683,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0003 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11A2C7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B32AFA,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0003 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11CFC8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    821BC5,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0003 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    72C8A8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    30.776364763826,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    66012B,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-0003 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    30.776364763826,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    30.776364763826,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    99AEAD,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0003 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DBC2B8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E07C70,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0003 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    800D0D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9D8992,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-0003 wc,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    30.776364763826,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1D0093,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-0003 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4C4E1B,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0003 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    558C05,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    30.776364763826,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    30.776364763826,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    558C05,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0003 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4C4E1B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    30.776364763826,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    30.776364763826,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9A929C,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0003 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E674AF,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0003 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    30.776364763826,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    30.776364763826,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3785E6,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0003 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    61BA70,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4BAB6D,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0003 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    101BE4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1B4F20,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0003 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3BCC83,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8C9F9D,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0003 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    68692A,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-0003 quarto 2,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    121002,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-00 circ 3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C967FF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5B2D98,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ 3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5F1E6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    34.846365025782,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    34.846365025782,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4453F6,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-00 circ 3,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    32.926364763804,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    32.926364763804,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1EF2A2,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-00 circ 3,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2DCEFB,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-00 circ 3,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    32.926364763804,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    34.846365025782,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    34.846365025782,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FC1DD5,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ 3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A62BA1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    387928,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-00 circ 3,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.926364763804,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    97232F,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ 2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2F73C5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    20.715941869643,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    20.715941869643,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA719F,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-00 circ 2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5FF710,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.715941869643,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    20.715941869643,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CAF049,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-00 circ 2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.715941869643,         !- Vertex 1 X-coordinate {m}
    32.926364763804,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    20.715941869643,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    32.926364763804,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    989831,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-00 circ 2,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    20.715941869643,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    20.715941869643,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9D44F3,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ 2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4D1B64,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.715941869643,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    20.715941869643,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    20.715941869643,         !- Vertex 3 X-coordinate {m}
    34.846365025782,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    20.715941869643,         !- Vertex 4 X-coordinate {m}
    34.846365025782,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4F67AB,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-00 circ 2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    432D40,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6049E1,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-00 circ 2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.715941869643,         !- Vertex 1 X-coordinate {m}
    34.846365025782,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    20.715941869643,         !- Vertex 2 X-coordinate {m}
    34.846365025782,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    20.715941869643,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    20.715941869643,         !- Vertex 4 X-coordinate {m}
    32.926364763804,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    53D0F9,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0002 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BE6188,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    199BC3,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0002 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    22F27A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C17179,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-0002 quarto 1,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    432D40,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0002 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4F67AB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    588275,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0002 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    59DD2A,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0002 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    721F52,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4FA75D,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0002 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B07A7E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9D6E4C,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0002 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2A281,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BE6188,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0002 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    53D0F9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2921C9,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-0002 wc,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    30.776364763826,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2DD422,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0002 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14089C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B41AA8,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-0002 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    30.776364763826,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    30.776364763826,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    25D55F,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-0002 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C6CC3A,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0002 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1D4768,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    30.776364763826,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    30.776364763826,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    61E996,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0002 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    985988,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    30.776364763826,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EA7258,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-0002 quarto 2,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4BBE72,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0002 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3A77D2,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0002 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    51A41E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1D4768,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0002 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C6CC3A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    30.776364763826,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    30.776364763826,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    653CC9,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0002 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F09487,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0002 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    31D0E2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    68B5F5,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0002 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2FC29F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B5AD89,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0002 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    30.776364763826,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    30.776364763826,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B84467,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0002 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    437E88,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    47CD47,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0002 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042819,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9499E3,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0002 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    75110C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    28.845870164683,         !- Vertex 5 X-coordinate {m}
    31.996368475908,         !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    28.845870164683,         !- Vertex 6 X-coordinate {m}
    31.646355058050,         !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    31.115918042819,         !- Vertex 7 X-coordinate {m}
    31.646355058050,         !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    31.115918042817,         !- Vertex 8 X-coordinate {m}
    35.666366113603,         !- Vertex 8 Y-coordinate {m}
    2.800000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    14089C,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0002 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2DD422,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    721F52,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0002 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    59DD2A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2FC29F,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0002 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    68B5F5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    107A45,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-0002 sala,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042819,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    25.325914507340,         !- Vertex 5 X-coordinate {m}
    31.996368475908,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    25.325914507340,         !- Vertex 6 X-coordinate {m}
    32.996366172314,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    26.505931559200,         !- Vertex 7 X-coordinate {m}
    32.996366172314,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    26.505931559200,         !- Vertex 8 X-coordinate {m}
    35.666366113603,         !- Vertex 8 Y-coordinate {m}
    0.000000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    22F27A,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0002 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    199BC3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    51A41E,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0002 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3A77D2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BE00A3,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    201-0002 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E06BB8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042819,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042819,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    59CC76,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-0001 sala,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    33.385965920952,         !- Vertex 5 X-coordinate {m}
    31.996368475908,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    33.385965920952,         !- Vertex 6 X-coordinate {m}
    31.646355058050,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    31.115918042815,         !- Vertex 7 X-coordinate {m}
    31.646355058050,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    31.115918042817,         !- Vertex 8 X-coordinate {m}
    35.666366113603,         !- Vertex 8 Y-coordinate {m}
    0.000000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    E9A3E7,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0001 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ACF8DD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    36.905921578294,         !- Vertex 5 X-coordinate {m}
    31.996368475908,         !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    36.905921578294,         !- Vertex 6 X-coordinate {m}
    32.996366172314,         !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    35.725904526435,         !- Vertex 7 X-coordinate {m}
    32.996366172314,         !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    35.725904526435,         !- Vertex 8 X-coordinate {m}
    35.666366113603,         !- Vertex 8 Y-coordinate {m}
    2.800000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    7AEC5A,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0001 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    69E463,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    52B5FA,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0001 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042815,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E06BB8,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    201-0001 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BE00A3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042815,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042815,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F47048,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0001 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1E2F53,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    32A6EB,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0001 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AEB40A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B9CCE0,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0001 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    392A2B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    491CE1,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0001 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    91F941,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F08B6B,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0001 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1B8413,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9BB631,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0001 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CFB527,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-0001 quarto 2,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A8D19B,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0001 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    880C81,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    48C093,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0001 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1E2F53,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0001 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F47048,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    91F941,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0001 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    491CE1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4498E6,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0001 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BFA56A,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0001 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BFB3C0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    69E463,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0001 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7AEC5A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    880C81,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0001 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A8D19B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7FC67C,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-0001 wc,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7F3B5F,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-0001 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    657EAB,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-0001 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F4EAC0,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0001 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8770C9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5BEEE6,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0001 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5F1A85,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8EB7F3,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0001 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8770C9,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0001 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4EAC0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DC76D5,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0001 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    38799E,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0001 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F1D1F9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AEB40A,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0001 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    32A6EB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1B8413,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0001 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F08B6B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E270C6,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0001 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B1BEAF,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-0001 quarto 1,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    265C98,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0005 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EDAE64,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0005 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E7B777,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0005 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11871B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A86942,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0005 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    786106,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    96310F,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0005 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9B5DEA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    69C032,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0005 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3D5725,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B376FC,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0005 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A7C6E7,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-0005 quarto 1,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    753F86,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0005 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CB5F0D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5A6961,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-0005 wc,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ED4DEB,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0005 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BCACCA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EB2E1C,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-0005 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    76282E,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-0005 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11871B,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0005 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E7B777,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3A16A8,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0005 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4D4C0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4591C3,                  !- Name
    Floor,                   !- Surface Type
    piso ext,          !- Construction Name
    201-0005 sala,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    8.590966424294,          !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    2.800962888815,          !- Vertex 5 X-coordinate {m}
    39.836291821391,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    2.800962888815,          !- Vertex 6 X-coordinate {m}
    40.836289517797,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    6.320918546157,          !- Vertex 7 X-coordinate {m}
    40.836289517797,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    6.320918546157,          !- Vertex 8 X-coordinate {m}
    41.186302935655,         !- Vertex 8 Y-coordinate {m}
    0.000000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    3D5725,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0005 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    69C032,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3D3A34,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0005 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    66FB48,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9B5DEA,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0005 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    96310F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6E5751,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0005 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2013A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    677CB0,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0005 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E786A9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B9D94C,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0005 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424294,          !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424294,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    56D30A,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    201-0005 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E77411,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424294,          !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BCACCA,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0005 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ED4DEB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FFC79E,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0005 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8DF844,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    8.590966424292,          !- Vertex 5 X-coordinate {m}
    37.166291880102,         !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    8.590966424294,          !- Vertex 6 X-coordinate {m}
    41.186302935655,         !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    6.320918546157,          !- Vertex 7 X-coordinate {m}
    41.186302935655,         !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    6.320918546157,          !- Vertex 8 X-coordinate {m}
    40.836289517797,         !- Vertex 8 Y-coordinate {m}
    2.800000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    C2013A,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0005 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6E5751,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
