    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C6A2EC,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0602 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A6B095,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9E23CC,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0602 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    533470,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    11.844590782802,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CC1421,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0602 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BDC37E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F8BC21,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-0605 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3A6C92,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BA8A1C,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0605 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    695E9E,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0605 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DF8005,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DDB727,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0605 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F278E6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BED8D8,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0605 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2B5EBB,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0605 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DA7E62,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7B7C96,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0605 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E37694,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0605 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FA21E8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C0B481,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ 2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3B6901,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    20.715941869643,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    20.715941869643,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6122C3,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-06 circ 2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A7991E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.715941869643,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    20.715941869643,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    81DA4E,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 circ 2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.715941869643,         !- Vertex 1 X-coordinate {m}
    32.926364763804,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    20.715941869643,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    32.926364763804,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5FF710,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-06 circ 2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DA719F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    20.715941869643,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    20.715941869643,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C848F1,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ 2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F886C1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.715941869643,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    20.715941869643,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    20.715941869643,         !- Vertex 3 X-coordinate {m}
    34.846365025782,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    20.715941869643,         !- Vertex 4 X-coordinate {m}
    34.846365025782,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    651854,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ 2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15768B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F76AD2,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 circ 2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.715941869643,         !- Vertex 1 X-coordinate {m}
    34.846365025782,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    20.715941869643,         !- Vertex 2 X-coordinate {m}
    34.846365025782,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    20.715941869643,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    20.715941869643,         !- Vertex 4 X-coordinate {m}
    32.926364763804,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    61DFCE,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 circ 2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.926364763804,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    352982,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-06 circ 3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BC49A3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A079FE,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ 3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    74CD1F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    34.846365025782,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    34.846365025782,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FC7A46,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 circ 3,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    32.926364763804,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    32.926364763804,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C967FF,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-06 circ 3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    121002,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D73AF5,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 circ 3,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    32.926364763804,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    34.846365025782,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    34.846365025782,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    900DDA,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ 3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B8F4D2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    83D57B,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 circ 3,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.926364763804,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E032EC,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ 3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3DF05C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4293DE,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0602 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    20526D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E2A281,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0602 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9D6E4C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15768B,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0602 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    651854,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    59EEE3,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0602 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C270F0,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0602 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1E1412,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DEA74F,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0602 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A7CFB1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    16C6C9,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0602 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    79779B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3E1166,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0602 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E8584D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F27BE0,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0602 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FFBF92,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    48DE49,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0608 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    156C10,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    93954E,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0608 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2B635B,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0608 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CFDB2A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D87181,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0608 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    601968,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8D2F7B,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0608 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    54E7E5,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0608 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C0D350,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0608 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FB5512,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FC281F,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0608 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EDDD7C,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0608 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EBC0FA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E71F7C,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0602 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    30.776364763826,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    30.776364763826,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    18CCFE,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0602 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8AD405,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    19528F,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0602 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9E3EB5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A38898,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0602 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    399448,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0602 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C47FA1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    30.776364763826,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    30.776364763826,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    901065,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0602 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    31D0E2,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0602 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F09487,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5C8141,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0602 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D372B2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    837250,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-0608 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9FD04A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    882999,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0608 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6CFF17,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    304312,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-0608 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3792DE,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0608 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4D13A3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    37440A,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-0608 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7FF218,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0608 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1BE2E5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2BB1FD,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0608 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4C8C80,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C97028,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0607 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    66DCC6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    28.845870164683,         !- Vertex 5 X-coordinate {m}
    2.654656323056,          !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    28.845870164683,         !- Vertex 6 X-coordinate {m}
    2.304642905198,          !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    31.115918042819,         !- Vertex 7 X-coordinate {m}
    2.304642905198,          !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    31.115918042817,         !- Vertex 8 X-coordinate {m}
    6.324653960751,          !- Vertex 8 Y-coordinate {m}
    5.600000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    540C17,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    101-0607 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    53ED84,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042819,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042819,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FFF078,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-0607 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FA79F1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042819,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    25.325914507340,         !- Vertex 5 X-coordinate {m}
    2.654656323056,          !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    25.325914507340,         !- Vertex 6 X-coordinate {m}
    3.654654019462,          !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    26.505931559200,         !- Vertex 7 X-coordinate {m}
    3.654654019462,          !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    26.505931559200,         !- Vertex 8 X-coordinate {m}
    6.324653960751,          !- Vertex 8 Y-coordinate {m}
    2.800000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1B601A,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0607 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    896908,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA0874,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0607 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DC761C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F336AA,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-0607 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    983C87,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2146BB,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0607 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1A4CC2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BE47A9,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0607 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EC9178,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AC1BBB,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0607 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3C4141,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    91E189,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0607 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042819,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EB6123,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0608 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    40253C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C2D833,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0608 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3340B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    36.905921578294,         !- Vertex 5 X-coordinate {m}
    2.654656323056,          !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    36.905921578294,         !- Vertex 6 X-coordinate {m}
    3.654654019462,          !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    35.725904526435,         !- Vertex 7 X-coordinate {m}
    3.654654019462,          !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    35.725904526435,         !- Vertex 8 X-coordinate {m}
    6.324653960751,          !- Vertex 8 Y-coordinate {m}
    5.600000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    53ED84,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    101-0608 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    540C17,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042815,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042815,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BF43AB,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0608 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    71F446,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F70340,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-0608 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8F05B7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    33.385965920952,         !- Vertex 5 X-coordinate {m}
    2.654656323056,          !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    33.385965920952,         !- Vertex 6 X-coordinate {m}
    2.304642905198,          !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    31.115918042815,         !- Vertex 7 X-coordinate {m}
    2.304642905198,          !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    31.115918042817,         !- Vertex 8 X-coordinate {m}
    6.324653960751,          !- Vertex 8 Y-coordinate {m}
    2.800000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    4C8C80,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0608 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2BB1FD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8BA3F4,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0608 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DC892C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    426F4F,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-0608 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3C7229,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    91D74E,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0608 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1BBB41,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A2F926,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0608 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042815,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    97C434,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    201-0602 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    22503B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042819,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042819,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    75110C,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0602 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9499E3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042819,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    25.325914507340,         !- Vertex 5 X-coordinate {m}
    31.996368475908,         !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    25.325914507340,         !- Vertex 6 X-coordinate {m}
    32.996366172314,         !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    26.505931559200,         !- Vertex 7 X-coordinate {m}
    32.996366172314,         !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    26.505931559200,         !- Vertex 8 X-coordinate {m}
    35.666366113603,         !- Vertex 8 Y-coordinate {m}
    2.800000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    8AD405,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0602 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    18CCFE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1E1412,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0602 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C270F0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    12CF7C,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0602 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3AA554,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    28.845870164683,         !- Vertex 5 X-coordinate {m}
    31.996368475908,         !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    28.845870164683,         !- Vertex 6 X-coordinate {m}
    31.646355058050,         !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    31.115918042819,         !- Vertex 7 X-coordinate {m}
    31.646355058050,         !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    31.115918042817,         !- Vertex 8 X-coordinate {m}
    35.666366113603,         !- Vertex 8 Y-coordinate {m}
    5.600000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    E62616,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0602 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042819,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D372B2,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0602 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5C8141,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1AEED5,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0602 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    688C05,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    459F1B,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0602 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DD7EA8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E8584D,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0602 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3E1166,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EA2F24,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0606 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BB4A78,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DF9E69,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0606 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6CFD47,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6B6CFF,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-0606 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    539538,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-0606 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5C1E3B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8F574C,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-0606 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    380AF7,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0606 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5D5B34,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BAA41B,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0606 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B668D9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    16ABFA,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0608 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8808A6,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0608 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A451B7,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-0608 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    37E7F7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    48F99F,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0608 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A401BD,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0608 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5D77E2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    71F446,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0608 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BF43AB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4D13A3,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0608 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3792DE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DC892C,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0608 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8BA3F4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7CAB5C,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0603 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EC773A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ABB981,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0603 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F9A232,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0603 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    58D60A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6D6C84,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0603 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    32A51D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FFC386,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0603 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AAFC96,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C85D8F,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0603 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    495EB0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EB80FC,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0603 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1564AE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AC588A,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0603 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    574F38,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3DF05C,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0603 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E032EC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CEDB92,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0608 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D569AD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    31.115918042817,         !- Vertex 5 X-coordinate {m}
    37.166291880102,         !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    31.115918042815,         !- Vertex 6 X-coordinate {m}
    41.186302935655,         !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    33.385965920952,         !- Vertex 7 X-coordinate {m}
    41.186302935655,         !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    33.385965920952,         !- Vertex 8 X-coordinate {m}
    40.836289517797,         !- Vertex 8 Y-coordinate {m}
    2.800000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    6B4A23,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0608 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    50EAF6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    31.115918042815,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    36.905921578294,         !- Vertex 5 X-coordinate {m}
    39.836291821391,         !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    36.905921578294,         !- Vertex 6 X-coordinate {m}
    40.836289517797,         !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    33.385965920952,         !- Vertex 7 X-coordinate {m}
    40.836289517797,         !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    33.385965920952,         !- Vertex 8 X-coordinate {m}
    41.186302935655,         !- Vertex 8 Y-coordinate {m}
    5.600000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    156C10,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0608 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    48DE49,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    62CF42,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    201-0608 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6D91CC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042815,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F5D1FD,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0608 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A76138,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3C8A3A,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0608 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    865D20,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DB0C77,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0608 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C760E3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    992EF6,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0608 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6D9F7C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EBC0FA,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0608 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EDDD7C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    44CCE4,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0608 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042815,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042815,         !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6C2766,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0603 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    82986C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FAF5DF,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-0603 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    32576F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AB6335,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-0603 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    467208,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    456A55,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0603 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    97F178,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4A852E,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0603 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C6EA42,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-0603 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE17A2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    8.524580815071,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    8.524580815071,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E75239,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0603 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    56F20E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B75A7B,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0603 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4B1717,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AC1D8C,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-0603 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8C40FA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    8.524580815071,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    8.524580815071,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    786106,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0605 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A86942,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15211C,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0605 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    195E88,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0605 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4EEA4D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A94EC7,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0605 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4E04AF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    68C9C3,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0605 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9BE412,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    296484,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0605 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    87DED3,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0605 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1C0DC1,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0605 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D481D2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    894E63,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BB7644,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    22,                      !- Number of Vertices
    3.926411528155,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.926411528155,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    19.135952291914,         !- Vertex 5 X-coordinate {m}
    34.966365025782,         !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    19.135952291914,         !- Vertex 6 X-coordinate {m}
    34.846365025782,         !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    20.715941869643,         !- Vertex 7 X-coordinate {m}
    34.846365025782,         !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    20.715941869643,         !- Vertex 8 X-coordinate {m}
    34.966365025782,         !- Vertex 8 Y-coordinate {m}
    5.600000000000,          !- Vertex 8 Z-coordinate {m}
    22.735894078991,         !- Vertex 9 X-coordinate {m}
    34.966365025782,         !- Vertex 9 Y-coordinate {m}
    5.600000000000,          !- Vertex 9 Z-coordinate {m}
    22.735894078991,         !- Vertex 10 X-coordinate {m}
    35.666366113603,         !- Vertex 10 Y-coordinate {m}
    5.600000000000,          !- Vertex 10 Z-coordinate {m}
    35.780472938954,         !- Vertex 11 X-coordinate {m}
    35.666366113603,         !- Vertex 11 Y-coordinate {m}
    5.600000000000,          !- Vertex 11 Z-coordinate {m}
    35.780472938954,         !- Vertex 12 X-coordinate {m}
    37.166291880102,         !- Vertex 12 Y-coordinate {m}
    5.600000000000,          !- Vertex 12 Z-coordinate {m}
    22.735894078991,         !- Vertex 13 X-coordinate {m}
    37.166291880102,         !- Vertex 13 Y-coordinate {m}
    5.600000000000,          !- Vertex 13 Z-coordinate {m}
    22.735894078991,         !- Vertex 14 X-coordinate {m}
    37.286291880102,         !- Vertex 14 Y-coordinate {m}
    5.600000000000,          !- Vertex 14 Z-coordinate {m}
    21.448441722009,         !- Vertex 15 X-coordinate {m}
    37.286291880102,         !- Vertex 15 Y-coordinate {m}
    5.600000000000,          !- Vertex 15 Z-coordinate {m}
    21.448441722009,         !- Vertex 16 X-coordinate {m}
    38.298692219502,         !- Vertex 16 Y-coordinate {m}
    5.600000000000,          !- Vertex 16 Z-coordinate {m}
    20.228447262483,         !- Vertex 17 X-coordinate {m}
    38.298692219502,         !- Vertex 17 Y-coordinate {m}
    5.600000000000,          !- Vertex 17 Z-coordinate {m}
    20.228447262483,         !- Vertex 18 X-coordinate {m}
    37.226712759062,         !- Vertex 18 Y-coordinate {m}
    5.600000000000,          !- Vertex 18 Z-coordinate {m}
    18.288455526983,         !- Vertex 19 X-coordinate {m}
    37.226712759062,         !- Vertex 19 Y-coordinate {m}
    5.600000000000,          !- Vertex 19 Z-coordinate {m}
    18.288455526983,         !- Vertex 20 X-coordinate {m}
    37.586648753580,         !- Vertex 20 Y-coordinate {m}
    5.600000000000,          !- Vertex 20 Z-coordinate {m}
    16.970990388118,         !- Vertex 21 X-coordinate {m}
    37.586648753580,         !- Vertex 21 Y-coordinate {m}
    5.600000000000,          !- Vertex 21 Z-coordinate {m}
    16.970990388118,         !- Vertex 22 X-coordinate {m}
    37.166291880102,         !- Vertex 22 Y-coordinate {m}
    5.600000000000;          !- Vertex 22 Z-coordinate {m}

BuildingSurface:Detailed,
    C1EEE8,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.926411528155,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.926411528155,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7588E5,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    37.286291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    37.286291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3B6901,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C0B481,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.715941869643,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    20.715941869643,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A7CFB1,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DEA74F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    74CD1F,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A079FE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    34.846365025782,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    34.846365025782,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    495EB0,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C85D8F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AC0CAF,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    34.846365025782,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    34.846365025782,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    20.715941869643,         !- Vertex 3 X-coordinate {m}
    34.846365025782,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    20.715941869643,         !- Vertex 4 X-coordinate {m}
    34.846365025782,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ED684,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9D3279,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    22,                      !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    20.715941869643,         !- Vertex 5 X-coordinate {m}
    34.966365025782,         !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    20.715941869643,         !- Vertex 6 X-coordinate {m}
    34.846365025782,         !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    19.135952291914,         !- Vertex 7 X-coordinate {m}
    34.846365025782,         !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    19.135952291914,         !- Vertex 8 X-coordinate {m}
    34.966365025782,         !- Vertex 8 Y-coordinate {m}
    2.800000000000,          !- Vertex 8 Z-coordinate {m}
    16.970990388118,         !- Vertex 9 X-coordinate {m}
    34.966365025782,         !- Vertex 9 Y-coordinate {m}
    2.800000000000,          !- Vertex 9 Z-coordinate {m}
    16.970990388118,         !- Vertex 10 X-coordinate {m}
    35.666366113603,         !- Vertex 10 Y-coordinate {m}
    2.800000000000,          !- Vertex 10 Z-coordinate {m}
    3.926411528155,          !- Vertex 11 X-coordinate {m}
    35.666366113603,         !- Vertex 11 Y-coordinate {m}
    2.800000000000,          !- Vertex 11 Z-coordinate {m}
    3.926411528155,          !- Vertex 12 X-coordinate {m}
    37.166291880102,         !- Vertex 12 Y-coordinate {m}
    2.800000000000,          !- Vertex 12 Z-coordinate {m}
    16.970990388118,         !- Vertex 13 X-coordinate {m}
    37.166291880102,         !- Vertex 13 Y-coordinate {m}
    2.800000000000,          !- Vertex 13 Z-coordinate {m}
    16.970990388118,         !- Vertex 14 X-coordinate {m}
    37.586648753580,         !- Vertex 14 Y-coordinate {m}
    2.800000000000,          !- Vertex 14 Z-coordinate {m}
    18.288455526983,         !- Vertex 15 X-coordinate {m}
    37.586648753580,         !- Vertex 15 Y-coordinate {m}
    2.800000000000,          !- Vertex 15 Z-coordinate {m}
    18.288455526983,         !- Vertex 16 X-coordinate {m}
    37.226712759062,         !- Vertex 16 Y-coordinate {m}
    2.800000000000,          !- Vertex 16 Z-coordinate {m}
    20.228447262483,         !- Vertex 17 X-coordinate {m}
    37.226712759062,         !- Vertex 17 Y-coordinate {m}
    2.800000000000,          !- Vertex 17 Z-coordinate {m}
    20.228447262483,         !- Vertex 18 X-coordinate {m}
    38.298692219502,         !- Vertex 18 Y-coordinate {m}
    2.800000000000,          !- Vertex 18 Z-coordinate {m}
    21.448441722009,         !- Vertex 19 X-coordinate {m}
    38.298692219502,         !- Vertex 19 Y-coordinate {m}
    2.800000000000,          !- Vertex 19 Z-coordinate {m}
    21.448441722009,         !- Vertex 20 X-coordinate {m}
    37.286291880102,         !- Vertex 20 Y-coordinate {m}
    2.800000000000,          !- Vertex 20 Z-coordinate {m}
    22.735894078991,         !- Vertex 21 X-coordinate {m}
    37.286291880102,         !- Vertex 21 Y-coordinate {m}
    2.800000000000,          !- Vertex 21 Z-coordinate {m}
    22.735894078991,         !- Vertex 22 X-coordinate {m}
    37.166291880102,         !- Vertex 22 Y-coordinate {m}
    2.800000000000;          !- Vertex 22 Z-coordinate {m}

BuildingSurface:Detailed,
    F886C1,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C848F1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.715941869643,         !- Vertex 1 X-coordinate {m}
    34.846365025782,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    20.715941869643,         !- Vertex 2 X-coordinate {m}
    34.846365025782,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    20.715941869643,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    20.715941869643,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    69B739,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A3BDE8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.228447262483,         !- Vertex 1 X-coordinate {m}
    37.226712759062,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    20.228447262483,         !- Vertex 2 X-coordinate {m}
    37.226712759062,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    18.288455526983,         !- Vertex 3 X-coordinate {m}
    37.226712759062,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    18.288455526983,         !- Vertex 4 X-coordinate {m}
    37.226712759062,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3267EE,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    37.586648753580,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    37.586648753580,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    95856D,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9F0010,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    45A32C,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.780472938954,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.780472938954,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    720FE6,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.926411528155,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.926411528155,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    167A1B,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    334922,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.228447262483,         !- Vertex 1 X-coordinate {m}
    38.298692219502,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    20.228447262483,         !- Vertex 2 X-coordinate {m}
    38.298692219502,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    20.228447262483,         !- Vertex 3 X-coordinate {m}
    37.226712759062,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    20.228447262483,         !- Vertex 4 X-coordinate {m}
    37.226712759062,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    94F64E,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    37.286291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    37.286291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    21.448441722009,         !- Vertex 3 X-coordinate {m}
    37.286291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    21.448441722009,         !- Vertex 4 X-coordinate {m}
    37.286291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B83635,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    512E52,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.448441722009,         !- Vertex 1 X-coordinate {m}
    38.298692219502,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    21.448441722009,         !- Vertex 2 X-coordinate {m}
    38.298692219502,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    20.228447262483,         !- Vertex 3 X-coordinate {m}
    38.298692219502,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    20.228447262483,         !- Vertex 4 X-coordinate {m}
    38.298692219502,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D7C5BA,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288455526983,         !- Vertex 1 X-coordinate {m}
    37.586648753580,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    18.288455526983,         !- Vertex 2 X-coordinate {m}
    37.586648753580,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    37.586648753580,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    37.586648753580,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B8F4D2,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    900DDA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1564AE,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EB80FC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B4D8B3,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4FDE46,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288455526983,         !- Vertex 1 X-coordinate {m}
    37.226712759062,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    18.288455526983,         !- Vertex 2 X-coordinate {m}
    37.226712759062,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    18.288455526983,         !- Vertex 3 X-coordinate {m}
    37.586648753580,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    18.288455526983,         !- Vertex 4 X-coordinate {m}
    37.586648753580,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BDE68F,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.448441722009,         !- Vertex 1 X-coordinate {m}
    37.286291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    21.448441722009,         !- Vertex 2 X-coordinate {m}
    37.286291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    21.448441722009,         !- Vertex 3 X-coordinate {m}
    38.298692219502,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    21.448441722009,         !- Vertex 4 X-coordinate {m}
    38.298692219502,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B643D6,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.780472938954,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.780472938954,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    250ABD,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6F2871,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FFBF92,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F27BE0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    70E6A8,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F070BE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    865D20,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3C8A3A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AAE231,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2C1856,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C31993,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6FAB28,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FC6A76,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8A1D45,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8DCB6F,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    63D30C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    688C05,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1AEED5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D1A27E,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A0E68E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    35.666366113602,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    35.666366113602,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4A3237,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FB18F0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    35.666366113602,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    35.666366113602,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F1D1F9,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0601 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    38799E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FCB22F,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0601 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    96E2FB,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0601 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE2093,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5D556C,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0601 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6E1A91,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5CCB11,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0601 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F120F3,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0601 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    358179,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B75D86,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0601 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5B77C3,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0601 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7832CB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7BDAE5,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0607 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6EEFCB,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0607 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    896908,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0607 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1B601A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    56E3F5,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0607 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FEA83A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    160ADB,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0607 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9D2F60,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0607 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BEABCB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DE5E1F,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-0607 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3EBA99,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3C4141,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0607 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AC1BBB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C510D8,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0604 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1BE587,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424294,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    2.800962888815,          !- Vertex 5 X-coordinate {m}
    31.996368475908,         !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    2.800962888815,          !- Vertex 6 X-coordinate {m}
    32.996366172314,         !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    3.980979940674,          !- Vertex 7 X-coordinate {m}
    32.996366172314,         !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    3.980979940674,          !- Vertex 8 X-coordinate {m}
    35.666366113603,         !- Vertex 8 Y-coordinate {m}
    2.800000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    47BBF0,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0604 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    943933,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    78BCD2,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0604 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C6CCCA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B6194B,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0604 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    520F00,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    6.320918546157,          !- Vertex 5 X-coordinate {m}
    31.996368475908,         !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    6.320918546157,          !- Vertex 6 X-coordinate {m}
    31.646355058050,         !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    8.590966424294,          !- Vertex 7 X-coordinate {m}
    31.646355058050,         !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    8.590966424292,          !- Vertex 8 X-coordinate {m}
    35.666366113603,         !- Vertex 8 Y-coordinate {m}
    5.600000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    414EEE,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    201-0604 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    85BEE5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424294,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424294,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FB18F0,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0604 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4A3237,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    64E488,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0604 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    411446,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BDCF68,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0604 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424294,          !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F94EC,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0604 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14ADCB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    132190,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0604 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E48AFA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DE2093,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0601 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    96E2FB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9D2C29,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0601 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EFF5A4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    22503B,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    201-0601 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    97C434,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042815,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042815,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E99E70,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0601 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A2E7A2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    36.905921578294,         !- Vertex 5 X-coordinate {m}
    31.996368475908,         !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    36.905921578294,         !- Vertex 6 X-coordinate {m}
    32.996366172314,         !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    35.725904526435,         !- Vertex 7 X-coordinate {m}
    32.996366172314,         !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    35.725904526435,         !- Vertex 8 X-coordinate {m}
    35.666366113603,         !- Vertex 8 Y-coordinate {m}
    5.600000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    ACF8DD,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0601 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E9A3E7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    33.385965920952,         !- Vertex 5 X-coordinate {m}
    31.996368475908,         !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    33.385965920952,         !- Vertex 6 X-coordinate {m}
    31.646355058050,         !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    31.115918042815,         !- Vertex 7 X-coordinate {m}
    31.646355058050,         !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    31.115918042817,         !- Vertex 8 X-coordinate {m}
    35.666366113603,         !- Vertex 8 Y-coordinate {m}
    2.800000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    5243D1,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0601 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E60D1F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A5239B,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0601 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042815,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    76C176,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0601 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ACBE8D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7832CB,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0601 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5B77C3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    63D30C,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0601 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8DCB6F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    46D65A,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0606 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7347B5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D81042,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-0606 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E460D5,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0606 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1D24D9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9E9811,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-0606 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EDA055,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0606 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    938EFA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    82AA01,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0606 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8165C4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8D47B5,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0606 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B10953,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    121F0E,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0608 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3F7A67,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9DB756,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-0608 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    839132,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-0608 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7ABDB6,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0608 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AD3B2D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    601968,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0608 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D87181,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9B3330,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0608 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A9DB74,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6D9F7C,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0608 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    992EF6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A20226,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0603 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    13.963291227535,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F6B2DE,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0603 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D35B63,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8E360E,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0603 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9DCCC9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    11.844590782803,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A1FD02,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-0603 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    23F5A6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5441C7,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0603 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B5EB43,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    58471C,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0603 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    13.963291227535,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    11.844590782803,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    61CF1E,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0603 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    13.963291227535,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    13.963291227535,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A2A0F8,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0603 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    622109,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    535D9C,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0604 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2A716D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9D3C6A,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0604 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    184664,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0604 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FD3361,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9AB0AD,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0604 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A679A4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    89EFA9,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0604 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    943933,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0604 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    47BBF0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BF480C,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0604 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E48AFA,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0604 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    132190,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D44121,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0606 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4AFE6F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F070BE,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0606 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    70E6A8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    16179B,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0606 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4A8C6A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D4B179,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0606 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7DF173,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0606 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    564E93,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1D24D9,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0606 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E460D5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BCBBD1,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0606 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    35EF1D,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0606 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    600D1C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3BF92,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0605 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9BD692,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    8.590966424292,          !- Vertex 5 X-coordinate {m}
    37.166291880102,         !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    8.590966424294,          !- Vertex 6 X-coordinate {m}
    41.186302935655,         !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    6.320918546157,          !- Vertex 7 X-coordinate {m}
    41.186302935655,         !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    6.320918546157,          !- Vertex 8 X-coordinate {m}
    40.836289517797,         !- Vertex 8 Y-coordinate {m}
    5.600000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    CA9141,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    201-0605 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C13E99,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424294,          !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7C4994,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0605 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    17F3C5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4EEA4D,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0605 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    195E88,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8DF844,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0605 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FFC79E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    8.590966424294,          !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    2.800962888815,          !- Vertex 5 X-coordinate {m}
    39.836291821391,         !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    2.800962888815,          !- Vertex 6 X-coordinate {m}
    40.836289517797,         !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    6.320918546157,          !- Vertex 7 X-coordinate {m}
    40.836289517797,         !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    6.320918546157,          !- Vertex 8 X-coordinate {m}
    41.186302935655,         !- Vertex 8 Y-coordinate {m}
    2.800000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    FE00FF,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0605 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5F8612,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CAF62F,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0605 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424294,          !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424294,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BD0814,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0605 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    70C850,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D481D2,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0605 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1C0DC1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8A1D45,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0605 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FC6A76,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    79E829,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-0608 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CF7C50,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9DE7EE,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0608 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1BE2E5,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0608 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7FF218,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D59D0F,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0608 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    40253C,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0608 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EB6123,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    107119,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0608 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A8C4EB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AA6098,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0608 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1BBB41,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0608 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    91D74E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1BF0DD,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ 3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C724E0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    8.524580815071,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    8.524580815071,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    8.644580815071,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    8.644580815071,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E199D9,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-06 circ 3,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    8.644580815071,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    8.644580815071,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    10.564581077048,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    10.564581077048,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A43022,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-06 circ 3,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    10.564581077048,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    10.564581077048,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    10.564581077048,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    10.564581077048,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1C0CD7,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-06 circ 3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FA9A8D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    10.564581077048,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    8.524580815071,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    8.524580815071,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    10.564581077048,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DE17A2,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ 3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C6EA42,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    8.524580815071,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    8.524580815071,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C6646B,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-06 circ 3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6EADDC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    10.564581077048,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    8.524580815071,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    8.524580815071,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    10.564581077048,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    40F74B,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ 3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    62B7F1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    8.524580815071,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    8.524580815071,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    8.524580815071,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    8.524580815071,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A67FE8,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-06 circ 3,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    10.564581077048,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    10.564581077048,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    56F20E,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0603 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E75239,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FEA967,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    101-0603 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    152509,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    11.844590782803,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424290,          !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9DCCC9,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0603 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8E360E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    11.844590782803,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    92BDF6,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0603 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EE76DA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    11.844590782803,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    14.380969959769,         !- Vertex 5 X-coordinate {m}
    10.494579668539,         !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    14.380969959769,         !- Vertex 6 X-coordinate {m}
    11.494577364945,         !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    10.861014302427,         !- Vertex 7 X-coordinate {m}
    11.494577364945,         !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    10.861014302427,         !- Vertex 8 X-coordinate {m}
    11.844590782803,         !- Vertex 8 Y-coordinate {m}
    5.600000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    CADC66,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-0603 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BF2A97,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    8.590966424292,          !- Vertex 5 X-coordinate {m}
    7.824579727250,          !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    8.590966424290,          !- Vertex 6 X-coordinate {m}
    11.844590782803,         !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    10.861014302427,         !- Vertex 7 X-coordinate {m}
    11.844590782803,         !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    10.861014302427,         !- Vertex 8 X-coordinate {m}
    11.494577364945,         !- Vertex 8 Y-coordinate {m}
    2.800000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    327E94,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-0603 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D5A790,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D70502,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0603 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    11.844590782803,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424290,          !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424290,          !- Vertex 4 X-coordinate {m}
    11.844590782803,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    622109,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0603 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A2A0F8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7A6B49,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0603 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DDF93A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4B1717,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0603 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B75A7B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1B599A,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-0604 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4C4C0F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D77C06,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0604 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9396FC,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0604 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    210CC4,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0604 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FB4423,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FE89F7,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0604 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B9ADFF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B26524,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0604 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8F0472,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9FC81B,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0604 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    42F9D1,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0604 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BA9493,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E006CB,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-06 escada,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E083D3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    18.288455526983,         !- Vertex 1 X-coordinate {m}
    43.438672322197,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    18.288455526983,         !- Vertex 2 X-coordinate {m}
    37.226712759062,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    20.228447262483,         !- Vertex 3 X-coordinate {m}
    37.226712759062,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    20.228447262483,         !- Vertex 4 X-coordinate {m}
    38.298692219502,         !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    21.448441722009,         !- Vertex 5 X-coordinate {m}
    38.298692219502,         !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    21.448441722009,         !- Vertex 6 X-coordinate {m}
    43.438672322197,         !- Vertex 6 Y-coordinate {m}
    5.600000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1A83FE,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 escada,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288455526983,         !- Vertex 1 X-coordinate {m}
    43.438672322197,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    18.288455526983,         !- Vertex 2 X-coordinate {m}
    43.438672322197,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    18.288455526983,         !- Vertex 3 X-coordinate {m}
    37.586648753580,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    18.288455526983,         !- Vertex 4 X-coordinate {m}
    37.586648753580,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A3BDE8,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 escada,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    69B739,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288455526983,         !- Vertex 1 X-coordinate {m}
    37.226712759062,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    18.288455526983,         !- Vertex 2 X-coordinate {m}
    37.226712759062,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    20.228447262483,         !- Vertex 3 X-coordinate {m}
    37.226712759062,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    20.228447262483,         !- Vertex 4 X-coordinate {m}
    37.226712759062,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B3F585,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 escada,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.448441722009,         !- Vertex 1 X-coordinate {m}
    38.298692219502,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    21.448441722009,         !- Vertex 2 X-coordinate {m}
    38.298692219502,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    21.448441722009,         !- Vertex 3 X-coordinate {m}
    43.438672322197,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    21.448441722009,         !- Vertex 4 X-coordinate {m}
    43.438672322197,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    334922,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 escada,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    167A1B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.228447262483,         !- Vertex 1 X-coordinate {m}
    37.226712759062,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    20.228447262483,         !- Vertex 2 X-coordinate {m}
    37.226712759062,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    20.228447262483,         !- Vertex 3 X-coordinate {m}
    38.298692219502,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    20.228447262483,         !- Vertex 4 X-coordinate {m}
    38.298692219502,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    92E2C0,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-06 escada,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.448441722009,         !- Vertex 1 X-coordinate {m}
    43.438672322197,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    21.448441722009,         !- Vertex 2 X-coordinate {m}
    43.438672322197,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    18.288455526983,         !- Vertex 3 X-coordinate {m}
    43.438672322197,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    18.288455526983,         !- Vertex 4 X-coordinate {m}
    43.438672322197,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B5B37D,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-06 escada,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    12E589,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    21.448441722009,         !- Vertex 1 X-coordinate {m}
    43.438672322197,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    21.448441722009,         !- Vertex 2 X-coordinate {m}
    38.298692219502,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    20.228447262483,         !- Vertex 3 X-coordinate {m}
    38.298692219502,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    20.228447262483,         !- Vertex 4 X-coordinate {m}
    37.226712759062,         !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    18.288455526983,         !- Vertex 5 X-coordinate {m}
    37.226712759062,         !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    18.288455526983,         !- Vertex 6 X-coordinate {m}
    43.438672322197,         !- Vertex 6 Y-coordinate {m}
    2.800000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    4FDE46,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 escada,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B4D8B3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288455526983,         !- Vertex 1 X-coordinate {m}
    37.586648753580,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    18.288455526983,         !- Vertex 2 X-coordinate {m}
    37.586648753580,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    18.288455526983,         !- Vertex 3 X-coordinate {m}
    37.226712759062,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    18.288455526983,         !- Vertex 4 X-coordinate {m}
    37.226712759062,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    512E52,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-06 escada,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B83635,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.228447262483,         !- Vertex 1 X-coordinate {m}
    38.298692219502,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    20.228447262483,         !- Vertex 2 X-coordinate {m}
    38.298692219502,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    21.448441722009,         !- Vertex 3 X-coordinate {m}
    38.298692219502,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    21.448441722009,         !- Vertex 4 X-coordinate {m}
    38.298692219502,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    93C99E,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0604 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AE6CDA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    11.844590782803,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    543918,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0604 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    11.844590782803,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    13.963291227535,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5CDA2A,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0604 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    18A7F7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    449749,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0604 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    13.963291227535,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    13.963291227535,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    358A91,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0604 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    13.963291227535,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    12.714581077028,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A09605,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-0604 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CEBB70,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    173A5E,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0604 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    80C927,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    12.714581077028,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    72A6DF,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0604 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6FB9BE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7EE3A8,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    5.904297087273,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    5.904297087273,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C4E78A,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E81C4C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    74F625,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.926411528155,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.926411528155,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
