    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4A9047,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.780472938954,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.780472938954,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F723BF,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8243B0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288455526983,         !- Vertex 1 X-coordinate {m}
    6.264233081791,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    18.288455526983,         !- Vertex 2 X-coordinate {m}
    6.264233081791,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    20.228447262483,         !- Vertex 3 X-coordinate {m}
    6.264233081791,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    20.228447262483,         !- Vertex 4 X-coordinate {m}
    6.264233081791,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7EA5F0,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    62B7F1,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    40F74B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    8.524580815071,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    8.524580815071,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    8.524580815071,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    8.524580815071,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AD0886,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A17DDD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.715941869643,         !- Vertex 1 X-coordinate {m}
    8.524580815071,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    20.715941869643,         !- Vertex 2 X-coordinate {m}
    8.524580815071,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    20.715941869643,         !- Vertex 3 X-coordinate {m}
    8.644580815071,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    20.715941869643,         !- Vertex 4 X-coordinate {m}
    8.644580815071,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8C40FA,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AC1D8C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    8.524580815071,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    8.524580815071,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    16399A,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.926411528155,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.926411528155,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    522D55,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DC5B5B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    467208,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AB6335,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D2E00F,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.448441722009,         !- Vertex 1 X-coordinate {m}
    6.204653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    21.448441722009,         !- Vertex 2 X-coordinate {m}
    6.204653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    6.204653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    6.204653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE7959,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A476F5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    22,                      !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    6.204653960751,          !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    21.448441722009,         !- Vertex 5 X-coordinate {m}
    6.204653960751,          !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    21.448441722009,         !- Vertex 6 X-coordinate {m}
    5.192253621351,          !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    20.228447262483,         !- Vertex 7 X-coordinate {m}
    5.192253621351,          !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    20.228447262483,         !- Vertex 8 X-coordinate {m}
    6.264233081791,          !- Vertex 8 Y-coordinate {m}
    2.800000000000,          !- Vertex 8 Z-coordinate {m}
    18.288455526983,         !- Vertex 9 X-coordinate {m}
    6.264233081791,          !- Vertex 9 Y-coordinate {m}
    2.800000000000,          !- Vertex 9 Z-coordinate {m}
    18.288455526983,         !- Vertex 10 X-coordinate {m}
    5.904297087273,          !- Vertex 10 Y-coordinate {m}
    2.800000000000,          !- Vertex 10 Z-coordinate {m}
    16.970990388118,         !- Vertex 11 X-coordinate {m}
    5.904297087273,          !- Vertex 11 Y-coordinate {m}
    2.800000000000,          !- Vertex 11 Z-coordinate {m}
    16.970990388118,         !- Vertex 12 X-coordinate {m}
    6.324653960751,          !- Vertex 12 Y-coordinate {m}
    2.800000000000,          !- Vertex 12 Z-coordinate {m}
    3.926411528155,          !- Vertex 13 X-coordinate {m}
    6.324653960751,          !- Vertex 13 Y-coordinate {m}
    2.800000000000,          !- Vertex 13 Z-coordinate {m}
    3.926411528155,          !- Vertex 14 X-coordinate {m}
    7.824579727250,          !- Vertex 14 Y-coordinate {m}
    2.800000000000,          !- Vertex 14 Z-coordinate {m}
    16.970990388118,         !- Vertex 15 X-coordinate {m}
    7.824579727250,          !- Vertex 15 Y-coordinate {m}
    2.800000000000,          !- Vertex 15 Z-coordinate {m}
    16.970990388118,         !- Vertex 16 X-coordinate {m}
    8.524580815071,          !- Vertex 16 Y-coordinate {m}
    2.800000000000,          !- Vertex 16 Z-coordinate {m}
    19.135952291914,         !- Vertex 17 X-coordinate {m}
    8.524580815071,          !- Vertex 17 Y-coordinate {m}
    2.800000000000,          !- Vertex 17 Z-coordinate {m}
    19.135952291914,         !- Vertex 18 X-coordinate {m}
    8.644580815071,          !- Vertex 18 Y-coordinate {m}
    2.800000000000,          !- Vertex 18 Z-coordinate {m}
    20.715941869643,         !- Vertex 19 X-coordinate {m}
    8.644580815071,          !- Vertex 19 Y-coordinate {m}
    2.800000000000,          !- Vertex 19 Z-coordinate {m}
    20.715941869643,         !- Vertex 20 X-coordinate {m}
    8.524580815071,          !- Vertex 20 Y-coordinate {m}
    2.800000000000,          !- Vertex 20 Z-coordinate {m}
    22.735894078991,         !- Vertex 21 X-coordinate {m}
    8.524580815071,          !- Vertex 21 Y-coordinate {m}
    2.800000000000,          !- Vertex 21 Z-coordinate {m}
    22.735894078991,         !- Vertex 22 X-coordinate {m}
    7.824579727250,          !- Vertex 22 Y-coordinate {m}
    2.800000000000;          !- Vertex 22 Z-coordinate {m}

BuildingSurface:Detailed,
    7ED0CE,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.780472938954,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.780472938954,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1A0FCD,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BA0C1B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    8.524580815071,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    8.524580815071,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    20.715941869643,         !- Vertex 3 X-coordinate {m}
    8.524580815071,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    20.715941869643,         !- Vertex 4 X-coordinate {m}
    8.524580815071,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D64F74,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    53F6E6,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    468E72,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.228447262483,         !- Vertex 1 X-coordinate {m}
    6.264233081791,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    20.228447262483,         !- Vertex 2 X-coordinate {m}
    6.264233081791,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    20.228447262483,         !- Vertex 3 X-coordinate {m}
    5.192253621351,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    20.228447262483,         !- Vertex 4 X-coordinate {m}
    5.192253621351,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    379DE5,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    6.204653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    6.204653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B63A4C,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    334129,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288455526983,         !- Vertex 1 X-coordinate {m}
    5.904297087273,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    18.288455526983,         !- Vertex 2 X-coordinate {m}
    5.904297087273,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    18.288455526983,         !- Vertex 3 X-coordinate {m}
    6.264233081791,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    18.288455526983,         !- Vertex 4 X-coordinate {m}
    6.264233081791,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D702FF,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.715941869643,         !- Vertex 1 X-coordinate {m}
    8.644580815071,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    20.715941869643,         !- Vertex 2 X-coordinate {m}
    8.644580815071,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    8.644580815071,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    8.644580815071,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BA8D5F,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B09D1B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    8.524580815071,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    8.524580815071,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    80A943,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.448441722009,         !- Vertex 1 X-coordinate {m}
    5.192253621351,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    21.448441722009,         !- Vertex 2 X-coordinate {m}
    5.192253621351,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    21.448441722009,         !- Vertex 3 X-coordinate {m}
    6.204653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    21.448441722009,         !- Vertex 4 X-coordinate {m}
    6.204653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    592955,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-06 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    5.904297087273,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    5.904297087273,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    18.288455526983,         !- Vertex 3 X-coordinate {m}
    5.904297087273,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    18.288455526983,         !- Vertex 4 X-coordinate {m}
    5.904297087273,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C724E0,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1BF0DD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    8.644580815071,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    8.644580815071,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    8.524580815071,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    8.524580815071,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B6B829,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AB4C87,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.228447262483,         !- Vertex 1 X-coordinate {m}
    5.192253621351,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    20.228447262483,         !- Vertex 2 X-coordinate {m}
    5.192253621351,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    21.448441722009,         !- Vertex 3 X-coordinate {m}
    5.192253621351,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    21.448441722009,         !- Vertex 4 X-coordinate {m}
    5.192253621351,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9E593F,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A85C9A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    22,                      !- Number of Vertices
    3.926411528155,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.926411528155,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    5.904297087273,          !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    18.288455526983,         !- Vertex 5 X-coordinate {m}
    5.904297087273,          !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    18.288455526983,         !- Vertex 6 X-coordinate {m}
    6.264233081791,          !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    20.228447262483,         !- Vertex 7 X-coordinate {m}
    6.264233081791,          !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    20.228447262483,         !- Vertex 8 X-coordinate {m}
    5.192253621351,          !- Vertex 8 Y-coordinate {m}
    5.600000000000,          !- Vertex 8 Z-coordinate {m}
    21.448441722009,         !- Vertex 9 X-coordinate {m}
    5.192253621351,          !- Vertex 9 Y-coordinate {m}
    5.600000000000,          !- Vertex 9 Z-coordinate {m}
    21.448441722009,         !- Vertex 10 X-coordinate {m}
    6.204653960751,          !- Vertex 10 Y-coordinate {m}
    5.600000000000,          !- Vertex 10 Z-coordinate {m}
    22.735894078991,         !- Vertex 11 X-coordinate {m}
    6.204653960751,          !- Vertex 11 Y-coordinate {m}
    5.600000000000,          !- Vertex 11 Z-coordinate {m}
    22.735894078991,         !- Vertex 12 X-coordinate {m}
    6.324653960751,          !- Vertex 12 Y-coordinate {m}
    5.600000000000,          !- Vertex 12 Z-coordinate {m}
    35.780472938954,         !- Vertex 13 X-coordinate {m}
    6.324653960751,          !- Vertex 13 Y-coordinate {m}
    5.600000000000,          !- Vertex 13 Z-coordinate {m}
    35.780472938954,         !- Vertex 14 X-coordinate {m}
    7.824579727250,          !- Vertex 14 Y-coordinate {m}
    5.600000000000,          !- Vertex 14 Z-coordinate {m}
    22.735894078991,         !- Vertex 15 X-coordinate {m}
    7.824579727250,          !- Vertex 15 Y-coordinate {m}
    5.600000000000,          !- Vertex 15 Z-coordinate {m}
    22.735894078991,         !- Vertex 16 X-coordinate {m}
    8.524580815071,          !- Vertex 16 Y-coordinate {m}
    5.600000000000,          !- Vertex 16 Z-coordinate {m}
    20.715941869643,         !- Vertex 17 X-coordinate {m}
    8.524580815071,          !- Vertex 17 Y-coordinate {m}
    5.600000000000,          !- Vertex 17 Z-coordinate {m}
    20.715941869643,         !- Vertex 18 X-coordinate {m}
    8.644580815071,          !- Vertex 18 Y-coordinate {m}
    5.600000000000,          !- Vertex 18 Z-coordinate {m}
    19.135952291914,         !- Vertex 19 X-coordinate {m}
    8.644580815071,          !- Vertex 19 Y-coordinate {m}
    5.600000000000,          !- Vertex 19 Z-coordinate {m}
    19.135952291914,         !- Vertex 20 X-coordinate {m}
    8.524580815071,          !- Vertex 20 Y-coordinate {m}
    5.600000000000,          !- Vertex 20 Z-coordinate {m}
    16.970990388118,         !- Vertex 21 X-coordinate {m}
    8.524580815071,          !- Vertex 21 Y-coordinate {m}
    5.600000000000,          !- Vertex 21 Z-coordinate {m}
    16.970990388118,         !- Vertex 22 X-coordinate {m}
    7.824579727250,          !- Vertex 22 Y-coordinate {m}
    5.600000000000;          !- Vertex 22 Z-coordinate {m}

BuildingSurface:Detailed,
    C84753,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8409E8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3C7229,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    426F4F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    983C87,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F336AA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F74D36,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    78C56E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FC00F1,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3FE5AF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D5A790,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    327E94,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D6ED63,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    416755,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DD95E6,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CABDB3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8D063B,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-06 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9E08D0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    83B032,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0607 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B24E06,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    31.115918042819,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    25.325914507340,         !- Vertex 5 X-coordinate {m}
    39.836291821391,         !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    25.325914507340,         !- Vertex 6 X-coordinate {m}
    40.836289517797,         !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    28.845870164683,         !- Vertex 7 X-coordinate {m}
    40.836289517797,         !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    28.845870164683,         !- Vertex 8 X-coordinate {m}
    41.186302935655,         !- Vertex 8 Y-coordinate {m}
    2.800000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    53AAEC,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0607 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    68C708,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3122D0,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0607 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F81B83,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    31.115918042817,         !- Vertex 5 X-coordinate {m}
    37.166291880102,         !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    31.115918042819,         !- Vertex 6 X-coordinate {m}
    41.186302935655,         !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    28.845870164683,         !- Vertex 7 X-coordinate {m}
    41.186302935655,         !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    28.845870164683,         !- Vertex 8 X-coordinate {m}
    40.836289517797,         !- Vertex 8 Y-coordinate {m}
    5.600000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    6D91CC,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    201-0607 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    62CF42,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042819,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    63905F,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0607 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2DFA07,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DADB3E,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0607 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    462ABC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9053BB,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0607 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E914C5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E87E13,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0607 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042819,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042819,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    738F99,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0607 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FC77F6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2C1856,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0607 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AAE231,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EB1AFF,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0607 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2EE9F1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    459D99,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0607 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    680648,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    412CA0,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0607 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5DB593,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0607 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B8992F,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-0607 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8C6097,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E81C4C,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-0607 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4E78A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DC761C,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0607 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DA0874,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1A4CC2,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0607 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2146BB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    564E93,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0606 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7DF173,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A4866A,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0606 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C18C73,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    14.380969959769,         !- Vertex 5 X-coordinate {m}
    39.836291821391,         !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    14.380969959769,         !- Vertex 6 X-coordinate {m}
    40.836289517797,         !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    10.861014302427,         !- Vertex 7 X-coordinate {m}
    40.836289517797,         !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    10.861014302427,         !- Vertex 8 X-coordinate {m}
    41.186302935655,         !- Vertex 8 Y-coordinate {m}
    5.600000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    A9EFBD,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0606 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    84556E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    8.590966424292,          !- Vertex 5 X-coordinate {m}
    37.166291880102,         !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    8.590966424290,          !- Vertex 6 X-coordinate {m}
    41.186302935655,         !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    10.861014302427,         !- Vertex 7 X-coordinate {m}
    41.186302935655,         !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    10.861014302427,         !- Vertex 8 X-coordinate {m}
    40.836289517797,         !- Vertex 8 Y-coordinate {m}
    2.800000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    C13E99,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    201-0606 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CA9141,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424290,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    13CA6E,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0606 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AB9150,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    357C59,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0606 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424290,          !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424290,          !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B6EECB,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0606 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C0A304,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6FAB28,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-0606 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C31993,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    600D1C,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0606 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    35EF1D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B10953,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0606 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8D47B5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E7E2EB,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-0602 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CCC40B,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0602 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F1E9B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    871AD4,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-0602 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F7840,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0602 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BEEDF9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A6B095,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0602 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C6A2EC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ABDDDD,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-0602 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B88689,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ECA8D7,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0602 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A2C2EE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BEABCB,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0607 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9D2F60,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BBCC8C,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0607 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    292CF9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    680648,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0607 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    459D99,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CF6C03,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-0607 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5EBB08,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-0607 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E07D52,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5135FA,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-0607 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EC9178,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0607 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BE47A9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ED505E,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0605 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    63085F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    24A766,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-0605 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9BF204,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-0605 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F278E6,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0605 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DDB727,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4D40EE,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-0605 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F26FB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    342752,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0605 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    93EC13,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2CFD5E,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0605 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    89B65C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    17F3C5,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0605 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7C4994,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FDE472,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0605 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8E7E3C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E1B6F5,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0605 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    725276,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0605 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    93921B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    156BA4,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0605 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AE23D4,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0605 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4C8B1F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C21564,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0605 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5F8612,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0605 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FE00FF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DF8005,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0605 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    695E9E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C30209,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-0605 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FFE941,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424294,          !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.800000000000,          !- Vertex 4 Z-coordinate {m}
    2.800962888815,          !- Vertex 5 X-coordinate {m}
    2.654656323056,          !- Vertex 5 Y-coordinate {m}
    2.800000000000,          !- Vertex 5 Z-coordinate {m}
    2.800962888815,          !- Vertex 6 X-coordinate {m}
    3.654654019462,          !- Vertex 6 Y-coordinate {m}
    2.800000000000,          !- Vertex 6 Z-coordinate {m}
    3.980979940674,          !- Vertex 7 X-coordinate {m}
    3.654654019462,          !- Vertex 7 Y-coordinate {m}
    2.800000000000,          !- Vertex 7 Z-coordinate {m}
    3.980979940674,          !- Vertex 8 X-coordinate {m}
    6.324653960751,          !- Vertex 8 Y-coordinate {m}
    2.800000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    A3DFDF,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    101-0605 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C644C7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424294,          !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424294,          !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7CB730,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0605 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2A218,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6F866E,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0605 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    25C5D5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    6.320918546157,          !- Vertex 5 X-coordinate {m}
    2.654656323056,          !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    6.320918546157,          !- Vertex 6 X-coordinate {m}
    2.304642905198,          !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    8.590966424294,          !- Vertex 7 X-coordinate {m}
    2.304642905198,          !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    8.590966424292,          !- Vertex 8 X-coordinate {m}
    6.324653960751,          !- Vertex 8 Y-coordinate {m}
    5.600000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    9E08D0,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-0605 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8D063B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    571E84,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-0605 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424294,          !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1536E1,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0605 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3CF405,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FA21E8,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-0605 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E37694,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    89B65C,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0605 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2CFD5E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    49036D,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0605 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F1C5A4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9BE412,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0605 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    68C9C3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    391204,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-0605 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4656F8,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-0605 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F4D4C0,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0605 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3A16A8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8E7E3C,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0605 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FDE472,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    70C850,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0605 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BD0814,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A5D4CE,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-0603 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    927E94,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-0603 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    45C5BE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C3AF92,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0603 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2F7E9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    24A955,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-0603 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    82986C,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0603 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6C2766,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D35B63,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0603 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6B2DE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DDF93A,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0603 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7A6B49,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C4056A,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0601 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1E364C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    358179,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0601 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F120F3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7199C4,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-0601 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4854A6,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-0601 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5F1A85,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0601 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5BEEE6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    172648,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0601 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EE8F01,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ACBE8D,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0601 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    76C176,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    80C927,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0604 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    173A5E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B9ADFF,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0604 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FE89F7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AB4C18,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-0604 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8D1367,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    101-0604 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE1413,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BA87EF,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-0604 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    923C0C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4B8679,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-0604 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4ED0F8,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-0604 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7E6530,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F898E2,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0601 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9107D7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A6B7C0,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0601 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4E9531,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0601 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EFF5A4,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0601 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9D2C29,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6AF3C8,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0601 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EE8F01,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0601 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    172648,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BFB3C0,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0601 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BFA56A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E60D1F,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0601 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5243D1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6E6276,                  !- Name
    Ceiling,                 !- Surface Type
    forro,        !- Construction Name
    201-0604 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A0B229,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C68BE9,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0604 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5CCCE0,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-0604 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DB263D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AE191E,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0604 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BFBD55,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0604 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1A3222,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-0604 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7D1E81,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C6CCCA,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0604 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    78BCD2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    411446,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-0604 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    64E488,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    36BF3B,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-1201 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DDA578,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1201 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    571F33,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1201 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    883AB3,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1201 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E11F5C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C2BC03,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1201 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4E677C,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1201 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    36E34B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9107D7,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-1201 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F898E2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    668F09,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1201 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FDD356,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D5FD94,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-1204 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4C12CA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8F828F,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-1204 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1DED88,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4AA276,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-1204 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8F7527,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    101-1204 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DE1413,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-1204 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8D1367,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D6E43E,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-1204 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C69A4C,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-1204 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B356DB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F928C3,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-1207 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9EAF64,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-1207 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7521D7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    72D269,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-1207 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    50F9A3,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1207 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9ED13C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9E3502,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-1207 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    41600F,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1207 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1E2F6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F5B3F3,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1207 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C490C7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    77AA19,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1208 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7E17B6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C149EA,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1208 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A29AC5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F95562,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1208 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AC5614,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-1208 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7E8F46,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1208 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8E501B,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1208 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D66072,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-1208 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    471F39,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C39D54,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1208 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    731371,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B32506,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-1205 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    76766C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A3DA73,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1205 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ACF84B,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1205 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FB9FCF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E53809,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1205 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    61584F,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1205 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F1A4C,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    101-1205 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C04DCA,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-1205 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F1DEDE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    840F45,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1205 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D17967,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    48FCDA,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1206 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FC8BA4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FF293B,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-1206 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000,          !- Vertex 4 Z-coordinate {m}
    14.380969959769,         !- Vertex 5 X-coordinate {m}
    39.836291821391,         !- Vertex 5 Y-coordinate {m}
    8.400000000000,          !- Vertex 5 Z-coordinate {m}
    14.380969959769,         !- Vertex 6 X-coordinate {m}
    40.836289517797,         !- Vertex 6 Y-coordinate {m}
    8.400000000000,          !- Vertex 6 Z-coordinate {m}
    10.861014302427,         !- Vertex 7 X-coordinate {m}
    40.836289517797,         !- Vertex 7 Y-coordinate {m}
    8.400000000000,          !- Vertex 7 Z-coordinate {m}
    10.861014302427,         !- Vertex 8 X-coordinate {m}
    41.186302935655,         !- Vertex 8 Y-coordinate {m}
    8.400000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    C18C73,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-1206 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A4866A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    8.590966424292,          !- Vertex 5 X-coordinate {m}
    37.166291880102,         !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    8.590966424290,          !- Vertex 6 X-coordinate {m}
    41.186302935655,         !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    10.861014302427,         !- Vertex 7 X-coordinate {m}
    41.186302935655,         !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    10.861014302427,         !- Vertex 8 X-coordinate {m}
    40.836289517797,         !- Vertex 8 Y-coordinate {m}
    5.600000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    C9F76E,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    201-1206 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B1804C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424290,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E4D60B,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1206 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E32832,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DB90BE,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1206 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424290,          !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424290,          !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21708B,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1206 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    65EE3F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    62941A,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-1206 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    412596,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3C381D,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1206 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BA22B7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BB75F9,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1206 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E142CC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7E37AB,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-12 circ 3,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8C0B3A,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-12 circ 3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B7E842,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    34.846365025782,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    34.846365025782,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CF3132,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-12 circ 3,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    32.926364763804,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    32.926364763804,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BC49A3,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-12 circ 3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    352982,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7A726C,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-12 circ 3,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    32.926364763804,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    34.846365025782,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    34.846365025782,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    69C5FD,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-12 circ 3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BB781F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2C4E3A,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-12 circ 3,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.926364763804,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21BF86,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-12 circ 3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3AAE2F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FB858E,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1208 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7D3239,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE64FA,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    101-1208 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    8.400000000000,          !- Vertex 4 Z-coordinate {m}
    36.905921578294,         !- Vertex 5 X-coordinate {m}
    2.654656323056,          !- Vertex 5 Y-coordinate {m}
    8.400000000000,          !- Vertex 5 Z-coordinate {m}
    36.905921578294,         !- Vertex 6 X-coordinate {m}
    3.654654019462,          !- Vertex 6 Y-coordinate {m}
    8.400000000000,          !- Vertex 6 Z-coordinate {m}
    35.725904526435,         !- Vertex 7 X-coordinate {m}
    3.654654019462,          !- Vertex 7 Y-coordinate {m}
    8.400000000000,          !- Vertex 7 Z-coordinate {m}
    35.725904526435,         !- Vertex 8 X-coordinate {m}
    6.324653960751,          !- Vertex 8 Y-coordinate {m}
    8.400000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    8E20ED,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    101-1208 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D65BB3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042815,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042815,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    64406B,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1208 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5421F1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3340B,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-1208 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2D833,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    33.385965920952,         !- Vertex 5 X-coordinate {m}
    2.654656323056,          !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    33.385965920952,         !- Vertex 6 X-coordinate {m}
    2.304642905198,          !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    31.115918042815,         !- Vertex 7 X-coordinate {m}
    2.304642905198,          !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    31.115918042817,         !- Vertex 8 X-coordinate {m}
    6.324653960751,          !- Vertex 8 Y-coordinate {m}
    5.600000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    ABEF09,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-1208 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E637CD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F22861,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1208 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A80200,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    98F389,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-1208 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    72B995,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5EAAFB,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1208 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AE1DDB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    33D3F3,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1208 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042815,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    43BDE0,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-12 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    5.904297087273,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    5.904297087273,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A539C2,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8E9185,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    49A239,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-12 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.926411528155,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    3.926411528155,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C3069D,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-12 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.780472938954,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.780472938954,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CB4E1F,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A95190,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288455526983,         !- Vertex 1 X-coordinate {m}
    6.264233081791,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    18.288455526983,         !- Vertex 2 X-coordinate {m}
    6.264233081791,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    20.228447262483,         !- Vertex 3 X-coordinate {m}
    6.264233081791,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    20.228447262483,         !- Vertex 4 X-coordinate {m}
    6.264233081791,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    68186B,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-12 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C059F0,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B783D2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    8.524580815071,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    8.524580815071,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    8.524580815071,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    8.524580815071,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FB71BF,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A62376,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.715941869643,         !- Vertex 1 X-coordinate {m}
    8.524580815071,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    20.715941869643,         !- Vertex 2 X-coordinate {m}
    8.524580815071,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    20.715941869643,         !- Vertex 3 X-coordinate {m}
    8.644580815071,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    20.715941869643,         !- Vertex 4 X-coordinate {m}
    8.644580815071,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    79717C,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7E45BA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    8.524580815071,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    8.524580815071,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5FDA6F,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-12 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.926411528155,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    3.926411528155,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8174CB,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C79886,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E97B3E,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    89876B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    49F16F,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-12 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.448441722009,         !- Vertex 1 X-coordinate {m}
    6.204653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    21.448441722009,         !- Vertex 2 X-coordinate {m}
    6.204653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    6.204653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    6.204653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A85C9A,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9E593F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    22,                      !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    6.204653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    21.448441722009,         !- Vertex 5 X-coordinate {m}
    6.204653960751,          !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    21.448441722009,         !- Vertex 6 X-coordinate {m}
    5.192253621351,          !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    20.228447262483,         !- Vertex 7 X-coordinate {m}
    5.192253621351,          !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    20.228447262483,         !- Vertex 8 X-coordinate {m}
    6.264233081791,          !- Vertex 8 Y-coordinate {m}
    5.600000000000,          !- Vertex 8 Z-coordinate {m}
    18.288455526983,         !- Vertex 9 X-coordinate {m}
    6.264233081791,          !- Vertex 9 Y-coordinate {m}
    5.600000000000,          !- Vertex 9 Z-coordinate {m}
    18.288455526983,         !- Vertex 10 X-coordinate {m}
    5.904297087273,          !- Vertex 10 Y-coordinate {m}
    5.600000000000,          !- Vertex 10 Z-coordinate {m}
    16.970990388118,         !- Vertex 11 X-coordinate {m}
    5.904297087273,          !- Vertex 11 Y-coordinate {m}
    5.600000000000,          !- Vertex 11 Z-coordinate {m}
    16.970990388118,         !- Vertex 12 X-coordinate {m}
    6.324653960751,          !- Vertex 12 Y-coordinate {m}
    5.600000000000,          !- Vertex 12 Z-coordinate {m}
    3.926411528155,          !- Vertex 13 X-coordinate {m}
    6.324653960751,          !- Vertex 13 Y-coordinate {m}
    5.600000000000,          !- Vertex 13 Z-coordinate {m}
    3.926411528155,          !- Vertex 14 X-coordinate {m}
    7.824579727250,          !- Vertex 14 Y-coordinate {m}
    5.600000000000,          !- Vertex 14 Z-coordinate {m}
    16.970990388118,         !- Vertex 15 X-coordinate {m}
    7.824579727250,          !- Vertex 15 Y-coordinate {m}
    5.600000000000,          !- Vertex 15 Z-coordinate {m}
    16.970990388118,         !- Vertex 16 X-coordinate {m}
    8.524580815071,          !- Vertex 16 Y-coordinate {m}
    5.600000000000,          !- Vertex 16 Z-coordinate {m}
    19.135952291914,         !- Vertex 17 X-coordinate {m}
    8.524580815071,          !- Vertex 17 Y-coordinate {m}
    5.600000000000,          !- Vertex 17 Z-coordinate {m}
    19.135952291914,         !- Vertex 18 X-coordinate {m}
    8.644580815071,          !- Vertex 18 Y-coordinate {m}
    5.600000000000,          !- Vertex 18 Z-coordinate {m}
    20.715941869643,         !- Vertex 19 X-coordinate {m}
    8.644580815071,          !- Vertex 19 Y-coordinate {m}
    5.600000000000,          !- Vertex 19 Z-coordinate {m}
    20.715941869643,         !- Vertex 20 X-coordinate {m}
    8.524580815071,          !- Vertex 20 Y-coordinate {m}
    5.600000000000,          !- Vertex 20 Z-coordinate {m}
    22.735894078991,         !- Vertex 21 X-coordinate {m}
    8.524580815071,          !- Vertex 21 Y-coordinate {m}
    5.600000000000,          !- Vertex 21 Z-coordinate {m}
    22.735894078991,         !- Vertex 22 X-coordinate {m}
    7.824579727250,          !- Vertex 22 Y-coordinate {m}
    5.600000000000;          !- Vertex 22 Z-coordinate {m}

BuildingSurface:Detailed,
    53C347,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-12 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.780472938954,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.780472938954,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F622A1,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6FECE6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    8.524580815071,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    8.524580815071,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    20.715941869643,         !- Vertex 3 X-coordinate {m}
    8.524580815071,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    20.715941869643,         !- Vertex 4 X-coordinate {m}
    8.524580815071,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3B3798,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-12 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9515B5,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E7F0E2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.228447262483,         !- Vertex 1 X-coordinate {m}
    6.264233081791,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    20.228447262483,         !- Vertex 2 X-coordinate {m}
    6.264233081791,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    20.228447262483,         !- Vertex 3 X-coordinate {m}
    5.192253621351,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    20.228447262483,         !- Vertex 4 X-coordinate {m}
    5.192253621351,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    17EF2B,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-12 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    6.204653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    6.204653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4E41EE,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D1B49D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288455526983,         !- Vertex 1 X-coordinate {m}
    5.904297087273,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    18.288455526983,         !- Vertex 2 X-coordinate {m}
    5.904297087273,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    18.288455526983,         !- Vertex 3 X-coordinate {m}
    6.264233081791,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    18.288455526983,         !- Vertex 4 X-coordinate {m}
    6.264233081791,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9B9687,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-12 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.715941869643,         !- Vertex 1 X-coordinate {m}
    8.644580815071,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    20.715941869643,         !- Vertex 2 X-coordinate {m}
    8.644580815071,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    8.644580815071,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    8.644580815071,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F476CA,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    82F66F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    8.524580815071,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    8.524580815071,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7CC05C,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-12 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.448441722009,         !- Vertex 1 X-coordinate {m}
    5.192253621351,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    21.448441722009,         !- Vertex 2 X-coordinate {m}
    5.192253621351,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    21.448441722009,         !- Vertex 3 X-coordinate {m}
    6.204653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    21.448441722009,         !- Vertex 4 X-coordinate {m}
    6.204653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AC0085,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-12 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    5.904297087273,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    5.904297087273,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    18.288455526983,         !- Vertex 3 X-coordinate {m}
    5.904297087273,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    18.288455526983,         !- Vertex 4 X-coordinate {m}
    5.904297087273,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    75B694,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    338743,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    19.135952291914,         !- Vertex 1 X-coordinate {m}
    8.644580815071,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    19.135952291914,         !- Vertex 2 X-coordinate {m}
    8.644580815071,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    19.135952291914,         !- Vertex 3 X-coordinate {m}
    8.524580815071,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    19.135952291914,         !- Vertex 4 X-coordinate {m}
    8.524580815071,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A0060F,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D7C952,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.228447262483,         !- Vertex 1 X-coordinate {m}
    5.192253621351,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    20.228447262483,         !- Vertex 2 X-coordinate {m}
    5.192253621351,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    21.448441722009,         !- Vertex 3 X-coordinate {m}
    5.192253621351,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    21.448441722009,         !- Vertex 4 X-coordinate {m}
    5.192253621351,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CCCF85,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    101-12 circ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    22,                      !- Number of Vertices
    3.926411528155,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    3.926411528155,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    5.904297087273,          !- Vertex 4 Y-coordinate {m}
    8.400000000000,          !- Vertex 4 Z-coordinate {m}
    18.288455526983,         !- Vertex 5 X-coordinate {m}
    5.904297087273,          !- Vertex 5 Y-coordinate {m}
    8.400000000000,          !- Vertex 5 Z-coordinate {m}
    18.288455526983,         !- Vertex 6 X-coordinate {m}
    6.264233081791,          !- Vertex 6 Y-coordinate {m}
    8.400000000000,          !- Vertex 6 Z-coordinate {m}
    20.228447262483,         !- Vertex 7 X-coordinate {m}
    6.264233081791,          !- Vertex 7 Y-coordinate {m}
    8.400000000000,          !- Vertex 7 Z-coordinate {m}
    20.228447262483,         !- Vertex 8 X-coordinate {m}
    5.192253621351,          !- Vertex 8 Y-coordinate {m}
    8.400000000000,          !- Vertex 8 Z-coordinate {m}
    21.448441722009,         !- Vertex 9 X-coordinate {m}
    5.192253621351,          !- Vertex 9 Y-coordinate {m}
    8.400000000000,          !- Vertex 9 Z-coordinate {m}
    21.448441722009,         !- Vertex 10 X-coordinate {m}
    6.204653960751,          !- Vertex 10 Y-coordinate {m}
    8.400000000000,          !- Vertex 10 Z-coordinate {m}
    22.735894078991,         !- Vertex 11 X-coordinate {m}
    6.204653960751,          !- Vertex 11 Y-coordinate {m}
    8.400000000000,          !- Vertex 11 Z-coordinate {m}
    22.735894078991,         !- Vertex 12 X-coordinate {m}
    6.324653960751,          !- Vertex 12 Y-coordinate {m}
    8.400000000000,          !- Vertex 12 Z-coordinate {m}
    35.780472938954,         !- Vertex 13 X-coordinate {m}
    6.324653960751,          !- Vertex 13 Y-coordinate {m}
    8.400000000000,          !- Vertex 13 Z-coordinate {m}
    35.780472938954,         !- Vertex 14 X-coordinate {m}
    7.824579727250,          !- Vertex 14 Y-coordinate {m}
    8.400000000000,          !- Vertex 14 Z-coordinate {m}
    22.735894078991,         !- Vertex 15 X-coordinate {m}
    7.824579727250,          !- Vertex 15 Y-coordinate {m}
    8.400000000000,          !- Vertex 15 Z-coordinate {m}
    22.735894078991,         !- Vertex 16 X-coordinate {m}
    8.524580815071,          !- Vertex 16 Y-coordinate {m}
    8.400000000000,          !- Vertex 16 Z-coordinate {m}
    20.715941869643,         !- Vertex 17 X-coordinate {m}
    8.524580815071,          !- Vertex 17 Y-coordinate {m}
    8.400000000000,          !- Vertex 17 Z-coordinate {m}
    20.715941869643,         !- Vertex 18 X-coordinate {m}
    8.644580815071,          !- Vertex 18 Y-coordinate {m}
    8.400000000000,          !- Vertex 18 Z-coordinate {m}
    19.135952291914,         !- Vertex 19 X-coordinate {m}
    8.644580815071,          !- Vertex 19 Y-coordinate {m}
    8.400000000000,          !- Vertex 19 Z-coordinate {m}
    19.135952291914,         !- Vertex 20 X-coordinate {m}
    8.524580815071,          !- Vertex 20 Y-coordinate {m}
    8.400000000000,          !- Vertex 20 Z-coordinate {m}
    16.970990388118,         !- Vertex 21 X-coordinate {m}
    8.524580815071,          !- Vertex 21 Y-coordinate {m}
    8.400000000000,          !- Vertex 21 Z-coordinate {m}
    16.970990388118,         !- Vertex 22 X-coordinate {m}
    7.824579727250,          !- Vertex 22 Y-coordinate {m}
    8.400000000000;          !- Vertex 22 Z-coordinate {m}

BuildingSurface:Detailed,
    CC7DD1,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4BC56,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    72B995,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    98F389,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BE975C,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    21FC62,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E353FC,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15CBD2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    68E548,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    94E2D6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    399FFC,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1E6D0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5598F6,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    197D32,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    735826,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6DEBBB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EC07F5,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9938D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    79E0CD,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1208 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CEBEC5,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1208 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5D77E2,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-1208 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A401BD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7D4606,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1208 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BBB300,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    101-1208 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5421F1,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1208 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    64406B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    244AF9,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-1208 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B0BEEA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A80200,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1208 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F22861,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A29AC5,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1208 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C149EA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8D8309,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1208 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DC1958,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1208 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A9DB74,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-1208 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9B3330,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9DBC63,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1208 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    68DD01,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B330DA,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-1208 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    28D308,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1208 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6BC706,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    520F00,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-1204 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B6194B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424294,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    2.800962888815,          !- Vertex 5 X-coordinate {m}
    31.996368475908,         !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    2.800962888815,          !- Vertex 6 X-coordinate {m}
    32.996366172314,         !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    3.980979940674,          !- Vertex 7 X-coordinate {m}
    32.996366172314,         !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    3.980979940674,          !- Vertex 8 X-coordinate {m}
    35.666366113603,         !- Vertex 8 Y-coordinate {m}
    5.600000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    CB7E2B,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1204 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F9F74,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F299D5,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1204 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EFF153,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BDE5FD,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-1204 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    8.400000000000,          !- Vertex 4 Z-coordinate {m}
    6.320918546157,          !- Vertex 5 X-coordinate {m}
    31.996368475908,         !- Vertex 5 Y-coordinate {m}
    8.400000000000,          !- Vertex 5 Z-coordinate {m}
    6.320918546157,          !- Vertex 6 X-coordinate {m}
    31.646355058050,         !- Vertex 6 Y-coordinate {m}
    8.400000000000,          !- Vertex 6 Z-coordinate {m}
    8.590966424294,          !- Vertex 7 X-coordinate {m}
    31.646355058050,         !- Vertex 7 Y-coordinate {m}
    8.400000000000,          !- Vertex 7 Z-coordinate {m}
    8.590966424292,          !- Vertex 8 X-coordinate {m}
    35.666366113603,         !- Vertex 8 Y-coordinate {m}
    8.400000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    A9F9A9,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    201-1204 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3A32C7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424294,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424294,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B69BE5,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-1204 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7FB3D0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C6BE05,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1204 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    287B48,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D93CEF,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1204 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424294,          !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    92F0B9,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1204 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D7FEA8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    132AC2,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1204 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E802AA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F81B83,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-1207 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3122D0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    31.115918042819,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    25.325914507340,         !- Vertex 5 X-coordinate {m}
    39.836291821391,         !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    25.325914507340,         !- Vertex 6 X-coordinate {m}
    40.836289517797,         !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    28.845870164683,         !- Vertex 7 X-coordinate {m}
    40.836289517797,         !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    28.845870164683,         !- Vertex 8 X-coordinate {m}
    41.186302935655,         !- Vertex 8 Y-coordinate {m}
    5.600000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    43877C,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1207 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2F6D47,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5C857A,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-1207 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    8.400000000000,          !- Vertex 4 Z-coordinate {m}
    31.115918042817,         !- Vertex 5 X-coordinate {m}
    37.166291880102,         !- Vertex 5 Y-coordinate {m}
    8.400000000000,          !- Vertex 5 Z-coordinate {m}
    31.115918042819,         !- Vertex 6 X-coordinate {m}
    41.186302935655,         !- Vertex 6 Y-coordinate {m}
    8.400000000000,          !- Vertex 6 Z-coordinate {m}
    28.845870164683,         !- Vertex 7 X-coordinate {m}
    41.186302935655,         !- Vertex 7 Y-coordinate {m}
    8.400000000000,          !- Vertex 7 Z-coordinate {m}
    28.845870164683,         !- Vertex 8 X-coordinate {m}
    40.836289517797,         !- Vertex 8 Y-coordinate {m}
    8.400000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1C3E2F,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    201-1207 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    860BE6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042819,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BEF0B0,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1207 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AC4D20,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C490C7,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1207 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5B3F3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FB8E82,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1207 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FC2DB2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E85B27,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1207 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042819,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042819,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F52DC,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1207 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F90964,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D60AA8,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-1207 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ACBC54,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F9AF2,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1203 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    28508E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    84609F,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1203 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    774D43,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1203 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D8DD75,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AAFC96,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-1203 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FFC386,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2977AE,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-1203 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    75D360,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-1203 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FB5D78,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B94A81,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-1203 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    867C40,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    34.966365025782,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    34.966365025782,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E32D89,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1203 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8B994D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3AAE2F,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-1203 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    21BF86,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    34.966365025782,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    34.966365025782,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4E04AF,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-1205 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A94EC7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E4539B,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1205 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E6E46F,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1205 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CC87AA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    149D13,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-1205 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    237C99,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1205 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2196CF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4A23F3,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1205 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CFB64F,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1205 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    563B90,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1205 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E364B7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E2317E,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1204 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B20A09,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    11.844590782803,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    93C911,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    101-1204 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    987893,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1204 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    11.844590782803,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    13.963291227535,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5837DB,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1204 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    13.963291227535,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    13.963291227535,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    69C672,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1204 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    13.963291227535,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    12.714581077028,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    18A7F7,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-1204 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5CDA2A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4C12CA,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-1204 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D5FD94,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    12.714581077028,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F08821,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1204 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1B0B7B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8741D1,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1207 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2D06B2,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1207 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    429167,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1207 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    258DA5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A73661,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    101-1207 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    72F7E4,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1207 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
