    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B2859B,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    101-1202 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CCCDAC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042819,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    11.844590782802,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5EEAA5,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    101-1202 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000,          !- Vertex 4 Z-coordinate {m}
    31.115918042817,         !- Vertex 5 X-coordinate {m}
    7.824579727250,          !- Vertex 5 Y-coordinate {m}
    8.400000000000,          !- Vertex 5 Z-coordinate {m}
    31.115918042819,         !- Vertex 6 X-coordinate {m}
    11.844590782802,         !- Vertex 6 Y-coordinate {m}
    8.400000000000,          !- Vertex 6 Z-coordinate {m}
    28.845870164683,         !- Vertex 7 X-coordinate {m}
    11.844590782802,         !- Vertex 7 Y-coordinate {m}
    8.400000000000,          !- Vertex 7 Z-coordinate {m}
    28.845870164683,         !- Vertex 8 X-coordinate {m}
    11.494577364945,         !- Vertex 8 Y-coordinate {m}
    8.400000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    5EADC9,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-1202 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2A5005,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    31.115918042819,         !- Vertex 1 X-coordinate {m}
    11.844590782802,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    25.325914507340,         !- Vertex 5 X-coordinate {m}
    10.494579668539,         !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    25.325914507340,         !- Vertex 6 X-coordinate {m}
    11.494577364945,         !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    28.845870164683,         !- Vertex 7 X-coordinate {m}
    11.494577364945,         !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    28.845870164683,         !- Vertex 8 X-coordinate {m}
    11.844590782802,         !- Vertex 8 Y-coordinate {m}
    5.600000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    E820BB,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1202 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D9B793,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    11.844590782802,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    225537,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1202 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9C6F63,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DFE08F,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1202 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.115918042819,         !- Vertex 1 X-coordinate {m}
    11.844590782802,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042819,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    11.844590782802,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    94E2D6,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-1202 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    68E548,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7B4851,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-1202 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    944208,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    38FFE0,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1202 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4ACACF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D8DD75,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1203 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    774D43,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B7F075,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-1203 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2FA86,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    10.861014302427,         !- Vertex 5 X-coordinate {m}
    31.996368475908,         !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    10.861014302427,         !- Vertex 6 X-coordinate {m}
    31.646355058050,         !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    8.590966424290,          !- Vertex 7 X-coordinate {m}
    31.646355058050,         !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    8.590966424292,          !- Vertex 8 X-coordinate {m}
    35.666366113603,         !- Vertex 8 Y-coordinate {m}
    5.600000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    3A32C7,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    201-1203 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A9F9A9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424290,          !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424290,          !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    78605A,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-1203 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424290,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    8.400000000000,          !- Vertex 4 Z-coordinate {m}
    14.380969959769,         !- Vertex 5 X-coordinate {m}
    31.996368475908,         !- Vertex 5 Y-coordinate {m}
    8.400000000000,          !- Vertex 5 Z-coordinate {m}
    14.380969959769,         !- Vertex 6 X-coordinate {m}
    32.996366172314,         !- Vertex 6 Y-coordinate {m}
    8.400000000000,          !- Vertex 6 Z-coordinate {m}
    13.200952907910,         !- Vertex 7 X-coordinate {m}
    32.996366172314,         !- Vertex 7 Y-coordinate {m}
    8.400000000000,          !- Vertex 7 Z-coordinate {m}
    13.200952907910,         !- Vertex 8 X-coordinate {m}
    35.666366113603,         !- Vertex 8 Y-coordinate {m}
    8.400000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    EB69D3,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1203 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    840276,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    675C52,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    201-1203 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    92CBD7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FD3B34,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1203 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    38BAF8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8B994D,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1203 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E32D89,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    46710E,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1203 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    500EBB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AB5D15,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1203 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424290,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    361163,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1202 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    614E80,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CC6790,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-1202 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D91935,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    30.776364763826,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4DEA0B,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-1202 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    30.776364763826,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    30.776364763826,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8C6FBA,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-1202 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BC5530,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1202 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    63B360,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    30.776364763826,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    30.776364763826,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ADAACC,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-1202 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    30.776364763826,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8EB831,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1202 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    602B31,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    794BFC,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-1204 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B927DA,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-1204 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F30AD3,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1204 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1ABDD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5B23AA,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-1204 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8913BA,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1204 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DDE816,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7D5409,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-1204 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4C55EA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D7FEA8,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1204 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    92F0B9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    98F328,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-1207 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F6D47,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1207 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    43877C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A1AE03,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1207 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    97799B,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1207 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9ED13C,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1207 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    50F9A3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AA9988,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-1207 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CFC3BC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    835342,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1207 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FC2DB2,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1207 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FB8E82,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EAE0D7,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-1203 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    30.776364763826,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8BE44B,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-1203 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    30.776364763826,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    30.776364763826,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    28508E,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1203 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2F9AF2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    524BA3,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-1203 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    67C152,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    30.776364763826,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AD8297,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-1203 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    86AC41,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1203 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    331707,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    30.776364763826,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    30.776364763826,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    38BAF8,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1203 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FD3B34,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2CD3E8,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-12 circ 2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.715941869643,         !- Vertex 1 X-coordinate {m}
    10.564581077048,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    20.715941869643,         !- Vertex 2 X-coordinate {m}
    10.564581077048,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    20.715941869643,         !- Vertex 3 X-coordinate {m}
    8.644580815071,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    20.715941869643,         !- Vertex 4 X-coordinate {m}
    8.644580815071,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A62376,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ 2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FB71BF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.715941869643,         !- Vertex 1 X-coordinate {m}
    8.644580815071,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    20.715941869643,         !- Vertex 2 X-coordinate {m}
    8.644580815071,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    20.715941869643,         !- Vertex 3 X-coordinate {m}
    8.524580815071,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    20.715941869643,         !- Vertex 4 X-coordinate {m}
    8.524580815071,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2BED5D,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-12 circ 2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    10.564581077048,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    10.564581077048,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A4B323,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    101-12 circ 2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.715941869643,         !- Vertex 1 X-coordinate {m}
    10.564581077048,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    20.715941869643,         !- Vertex 2 X-coordinate {m}
    8.524580815071,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    8.524580815071,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    10.564581077048,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6FECE6,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ 2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F622A1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.715941869643,         !- Vertex 1 X-coordinate {m}
    8.524580815071,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    20.715941869643,         !- Vertex 2 X-coordinate {m}
    8.524580815071,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    8.524580815071,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    8.524580815071,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8B167E,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-12 circ 2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    27EC09,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    10.564581077048,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    8.524580815071,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    20.715941869643,         !- Vertex 3 X-coordinate {m}
    8.524580815071,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    20.715941869643,         !- Vertex 4 X-coordinate {m}
    10.564581077048,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    95B839,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-12 circ 2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    10.564581077048,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    10.564581077048,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    20.715941869643,         !- Vertex 3 X-coordinate {m}
    10.564581077048,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    20.715941869643,         !- Vertex 4 X-coordinate {m}
    10.564581077048,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    31791A,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-12 circ 2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1703CE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    8.524580815071,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    8.524580815071,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4418CC,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-1202 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DF8344,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7742C3,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1202 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8969EC,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1202 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1E1FF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2402A2,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    101-1202 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8A79C7,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-1202 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    72A6E0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F4BC56,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-1202 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CC7DD1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    26.505931559200,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    26.505931559200,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    82F66F,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-1202 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F476CA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    8.524580815071,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    8.524580815071,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4ACACF,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1202 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    38FFE0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.505931559200,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    26.505931559200,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1703CE,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-1202 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    31791A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    8.524580815071,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    8.524580815071,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    803FA1,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-1204 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FDFD07,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    8.590966424294,          !- Vertex 1 X-coordinate {m}
    11.844590782803,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    2.800962888815,          !- Vertex 5 X-coordinate {m}
    10.494579668539,         !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    2.800962888815,          !- Vertex 6 X-coordinate {m}
    11.494577364945,         !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    6.320918546157,          !- Vertex 7 X-coordinate {m}
    11.494577364945,         !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    6.320918546157,          !- Vertex 8 X-coordinate {m}
    11.844590782803,         !- Vertex 8 Y-coordinate {m}
    5.600000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    F4555E,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1204 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    644818,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B20A09,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1204 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2317E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    11.844590782803,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3FF7E2,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    101-1204 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000,          !- Vertex 4 Z-coordinate {m}
    8.590966424292,          !- Vertex 5 X-coordinate {m}
    7.824579727250,          !- Vertex 5 Y-coordinate {m}
    8.400000000000,          !- Vertex 5 Z-coordinate {m}
    8.590966424294,          !- Vertex 6 X-coordinate {m}
    11.844590782803,         !- Vertex 6 Y-coordinate {m}
    8.400000000000,          !- Vertex 6 Z-coordinate {m}
    6.320918546157,          !- Vertex 7 X-coordinate {m}
    11.844590782803,         !- Vertex 7 Y-coordinate {m}
    8.400000000000,          !- Vertex 7 Z-coordinate {m}
    6.320918546157,          !- Vertex 8 X-coordinate {m}
    11.494577364945,         !- Vertex 8 Y-coordinate {m}
    8.400000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    CB03F1,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    101-1204 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    78C5FD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424294,          !- Vertex 4 X-coordinate {m}
    11.844590782803,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    197D32,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-1204 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5598F6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    39C2C5,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1204 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    706AA7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B356DB,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-1204 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C69A4C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21312E,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1204 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424294,          !- Vertex 1 X-coordinate {m}
    11.844590782803,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424294,          !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    11.844590782803,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1B0B7B,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1204 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F08821,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    51050D,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-1201 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5281E6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CA55E3,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1201 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AB5E5B,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    101-1201 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F33266,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1201 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3CD4CD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A7DAD1,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1201 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.725904526435,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    35.725904526435,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3F8B3F,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1201 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1B793D,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-1201 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    82D7AB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    40CC20,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1201 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    251E89,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.725904526435,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.725904526435,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    331707,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1203 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    86AC41,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    30.776364763826,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    30.776364763826,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A4BC1E,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1203 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7E08F8,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1203 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    30.776364763826,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    30.776364763826,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    840276,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1203 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EB69D3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    418328,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-1203 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    706E71,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1203 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FE53F1,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-1203 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    774924,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    500EBB,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1203 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    46710E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B06F1A,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-1206 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E07D09,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1206 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E32832,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1206 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E4D60B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C155B1,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1206 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    943D99,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-1206 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AEBDA5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DBE731,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1206 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    93AFEA,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1206 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B247B0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    65EE3F,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1206 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    21708B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    83EF26,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1206 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C61B28,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-1206 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    403A29,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    77158C,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1206 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    26EF1D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A7A29D,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    101-1206 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C79886,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-1206 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8174CB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    44EB15,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-1206 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8D56B2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    57BCAC,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1206 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B04EDC,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1206 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E8DD9A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F5D02,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-1206 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8579EA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D953FC,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1206 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2DE15B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    96839E,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    101-1206 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    947979,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1206 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A11253,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1206 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BC9906,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-1206 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9A664A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    885A04,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1206 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B08395,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1206 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    41C8EA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6C92C0,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    101-1206 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424290,          !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    8.400000000000,          !- Vertex 4 Z-coordinate {m}
    14.380969959769,         !- Vertex 5 X-coordinate {m}
    2.654656323056,          !- Vertex 5 Y-coordinate {m}
    8.400000000000,          !- Vertex 5 Z-coordinate {m}
    14.380969959769,         !- Vertex 6 X-coordinate {m}
    3.654654019462,          !- Vertex 6 Y-coordinate {m}
    8.400000000000,          !- Vertex 6 Z-coordinate {m}
    13.200952907910,         !- Vertex 7 X-coordinate {m}
    3.654654019462,          !- Vertex 7 Y-coordinate {m}
    8.400000000000,          !- Vertex 7 Z-coordinate {m}
    13.200952907910,         !- Vertex 8 X-coordinate {m}
    6.324653960751,          !- Vertex 8 Y-coordinate {m}
    8.400000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    88952F,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-1206 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    41C2E9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    10.861014302427,         !- Vertex 5 X-coordinate {m}
    2.654656323056,          !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    10.861014302427,         !- Vertex 6 X-coordinate {m}
    2.304642905198,          !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    8.590966424290,          !- Vertex 7 X-coordinate {m}
    2.304642905198,          !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    8.590966424292,          !- Vertex 8 X-coordinate {m}
    6.324653960751,          !- Vertex 8 Y-coordinate {m}
    5.600000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    2DE15B,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1206 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D953FC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    26EF1D,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1206 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    77158C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    37F48F,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    101-1206 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    55B1D9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424290,          !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424290,          !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E8DD9A,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1206 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B04EDC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.200952907910,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.200952907910,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F57946,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-1206 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4524BE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    41C8EA,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1206 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B08395,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6DEBBB,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-1206 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    735826,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.200952907910,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    13.200952907910,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B7F66E,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1206 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424290,          !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    28243D,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-1205 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2196CF,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1205 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    237C99,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BA5EA5,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-1205 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ED92D,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-1205 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F1C5A4,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-1205 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    49036D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2C0B5,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1205 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6C69D8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    27E4DF,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1205 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8021DA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3484F0,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-1203 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C2F7E9,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-1203 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3AF92,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    595268,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    101-1203 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    13201E,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    101-1203 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E54982,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-1203 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    40D84D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B31271,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-1203 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AE2C0C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EC89CD,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-1203 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    738888,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    28331A,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-1204 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A18045,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1204 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A0B229,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-1204 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6E6276,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E8270D,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1204 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    906285,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1204 quarto 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DDE816,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1204 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8913BA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EFF153,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1204 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F299D5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    287B48,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1204 quarto 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C6BE05,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A18EA5,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1205 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    895279,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    25C5D5,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    101-1205 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6F866E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424294,          !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    5.600000000000,          !- Vertex 4 Z-coordinate {m}
    2.800962888815,          !- Vertex 5 X-coordinate {m}
    2.654656323056,          !- Vertex 5 Y-coordinate {m}
    5.600000000000,          !- Vertex 5 Z-coordinate {m}
    2.800962888815,          !- Vertex 6 X-coordinate {m}
    3.654654019462,          !- Vertex 6 Y-coordinate {m}
    5.600000000000,          !- Vertex 6 Z-coordinate {m}
    3.980979940674,          !- Vertex 7 X-coordinate {m}
    3.654654019462,          !- Vertex 7 Y-coordinate {m}
    5.600000000000,          !- Vertex 7 Z-coordinate {m}
    3.980979940674,          !- Vertex 8 X-coordinate {m}
    6.324653960751,          !- Vertex 8 Y-coordinate {m}
    5.600000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    55B1D9,                  !- Name
    Wall,                    !- Surface Type
    par euh molh-molh,           !- Construction Name
    101-1205 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    37F48F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424294,          !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424294,          !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FB9FCF,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1205 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ACF84B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1FAB00,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    101-1205 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    8.400000000000,          !- Vertex 4 Z-coordinate {m}
    6.320918546157,          !- Vertex 5 X-coordinate {m}
    2.654656323056,          !- Vertex 5 Y-coordinate {m}
    8.400000000000,          !- Vertex 5 Z-coordinate {m}
    6.320918546157,          !- Vertex 6 X-coordinate {m}
    2.304642905198,          !- Vertex 6 Y-coordinate {m}
    8.400000000000,          !- Vertex 6 Z-coordinate {m}
    8.590966424294,          !- Vertex 7 X-coordinate {m}
    2.304642905198,          !- Vertex 7 Y-coordinate {m}
    8.400000000000,          !- Vertex 7 Z-coordinate {m}
    8.590966424292,          !- Vertex 8 X-coordinate {m}
    6.324653960751,          !- Vertex 8 Y-coordinate {m}
    8.400000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    F9938D,                  !- Name
    Wall,                    !- Surface Type
    par circ,           !- Construction Name
    101-1205 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EC07F5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.980979940674,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.980979940674,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9B87F2,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    101-1205 sala,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424294,          !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D17967,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1205 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    840F45,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AE341C,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    101-1205 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    522465,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.980979940674,          !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    3.980979940674,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B53345,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    101-1205 sala,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F0AD69,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2E5A66,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1205 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2F7E2F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6C69D8,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1205 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2C0B5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A93227,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1205 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4C8B1F,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-1205 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AE23D4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F04620,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1205 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EA1372,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-1205 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    38A0F0,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-1205 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    72687E,                  !- Name
    Wall,                    !- Surface Type
    par int,           !- Construction Name
    201-1205 quarto 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    94215E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5585F7,                  !- Name
    Roof,                    !- Surface Type
    laje cobertura,           !- Construction Name
    201-1201 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15EF1B,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1201 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C8D3B6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    16A79C,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-1201 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BE002E,                  !- Name
    Wall,                    !- Surface Type
    par ext molh,           !- Construction Name
    201-1201 wc,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1E364C,                  !- Name
    Floor,                   !- Surface Type
    piso int,          !- Construction Name
    201-1201 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4056A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    36E34B,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1201 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4E677C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2E64E3,                  !- Name
    Wall,                    !- Surface Type
    par int molh,           !- Construction Name
    201-1201 wc,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    53055B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2B7CEA,                  !- Name
    Wall,                    !- Surface Type
    par ext,           !- Construction Name
    201-0606 quarto 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    661139,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    F5F385,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.845962888815,          !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    3.845962888815,          !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    5.195962888815,          !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    5.195962888815,          !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    133340,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BD9BF5,                  !- Building Surface Name
    55363C,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.710954008526,          !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    3.710954008526,          !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.010954008526,          !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.010954008526,          !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B08D06,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    5791E8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.966458436008,          !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    1.966458436008,          !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    1.650000000000,          !- Vertex 2 Z-coordinate {m}
    2.456458436008,          !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    1.650000000000,          !- Vertex 3 Z-coordinate {m}
    2.456458436008,          !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E03C46,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    9251CB,                  !- Building Surface Name
    592CA0,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    2.924560223718,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    2.924560223718,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    3.524560223718,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    3.524560223718,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    807E85,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    1DA54B,                  !- Building Surface Name
    4A1568,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.995525142162,          !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    2.995525142162,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.795525142162,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.795525142162,          !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6F5889,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    40C75E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    5.604652610962,          !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    5.604652610962,          !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    4.254652610962,          !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    4.254652610962,          !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E754BD,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    1BC463,                  !- Building Surface Name
    BD5722,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.340891341260,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    6.340891341260,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.540891341260,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.540891341260,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E0186A,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    840D52,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.410942485225,          !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    2.080000000000,          !- Vertex 1 Z-coordinate {m}
    6.410942485225,          !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.440942485224,          !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.440942485224,          !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    2.080000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    55363C,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    C18784,                  !- Building Surface Name
    133340,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.010954008526,          !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    3.010954008526,          !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.710954008526,          !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.710954008526,          !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4A1568,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    4E6D1B,                  !- Building Surface Name
    807E85,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.795525142162,          !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    3.795525142162,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.995525142162,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.995525142162,          !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    592CA0,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BE7CFA,                  !- Building Surface Name
    E03C46,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    3.524560223718,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    3.524560223718,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    2.924560223718,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    2.924560223718,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BD5722,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B7B045,                  !- Building Surface Name
    E754BD,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.540891341260,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    5.540891341260,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.340891341260,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.340891341260,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2143C2,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E0DFB0,                  !- Building Surface Name
    8AC8E6,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.841041507325,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    10.841041507325,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.641041507325,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.641041507325,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5303E8,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E7DE13,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.926411528155,          !- Vertex 1 X-coordinate {m}
    7.494115317666,          !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    3.926411528155,          !- Vertex 2 X-coordinate {m}
    7.494115317666,          !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    6.614115317666,          !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    6.614115317666,          !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BFC2A5,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    5A5842,                  !- Building Surface Name
    BF10E8,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.340891341260,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    6.340891341260,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.540891341260,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.540891341260,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E3358E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BE1680,                  !- Building Surface Name
    A2D9DD,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.641041507325,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    11.641041507325,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.841041507325,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.841041507325,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    520E74,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    C35139,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    20.550952295909,         !- Vertex 1 X-coordinate {m}
    8.644580815071,          !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    20.550952295909,         !- Vertex 2 X-coordinate {m}
    8.644580815071,          !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    19.300952295909,         !- Vertex 3 X-coordinate {m}
    8.644580815071,          !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    19.300952295909,         !- Vertex 4 X-coordinate {m}
    8.644580815071,          !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B23378,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    DBC4C3,                  !- Building Surface Name
    81116D,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.865842959785,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    28.865842959785,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.065842959785,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.065842959785,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    11BA26,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    4BDCEA,                  !- Building Surface Name
    AFE5E5,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.165993125850,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    34.165993125850,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.365993125850,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.365993125850,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    CCFC65,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    D72BC4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.652187190035,         !- Vertex 1 X-coordinate {m}
    6.204653960751,          !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    21.652187190035,         !- Vertex 2 X-coordinate {m}
    6.204653960751,          !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    22.532187190035,         !- Vertex 3 X-coordinate {m}
    6.204653960751,          !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    22.532187190035,         !- Vertex 4 X-coordinate {m}
    6.204653960751,          !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    60799C,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    9E8F52,                  !- Building Surface Name
    CBFE11,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.065842959785,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    28.065842959785,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.865842959785,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.865842959785,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    277A7A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    31A76D,                  !- Building Surface Name
    77337C,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.365993125850,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    33.365993125850,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    34.165993125850,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    34.165993125850,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    226310,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    43056B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    6.614115317666,          !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    6.614115317666,          !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    35.780472938954,         !- Vertex 3 X-coordinate {m}
    7.494115317666,          !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    35.780472938954,         !- Vertex 4 X-coordinate {m}
    7.494115317666,          !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FBD9B1,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    CA863C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.740990363360,          !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    2.080000000000,          !- Vertex 1 Z-coordinate {m}
    8.740990363360,          !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.770990363360,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.770990363360,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    2.080000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8AC8E6,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    A1A042,                  !- Building Surface Name
    2143C2,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.641041507325,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    11.641041507325,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.841041507325,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.841041507325,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B19336,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    129375,                  !- Building Surface Name
    FABE9B,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.470978840058,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    13.470978840058,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.170978840058,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.170978840058,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5E3829,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    704E9B,                  !- Building Surface Name
    DFF0A1,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    2.924560223718,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    2.924560223718,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    3.524560223718,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    3.524560223718,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6A33D3,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    36C1F4,                  !- Building Surface Name
    350AB2,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.186407706422,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    14.186407706422,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.386407706422,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.386407706422,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A3E54E,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    D8E92D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.985969959769,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    11.985969959769,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    13.335969959770,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    13.335969959770,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FABE9B,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    766470,                  !- Building Surface Name
    B19336,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.170978840058,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    14.170978840058,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.470978840058,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.470978840058,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2E14A0,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    4BA849,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.848625126438,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.040000000000,          !- Vertex 1 Z-coordinate {m}
    15.848625126438,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.650000000000,          !- Vertex 2 Z-coordinate {m}
    16.738625126438,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.650000000000,          !- Vertex 3 Z-coordinate {m}
    16.738625126438,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.040000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    350AB2,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B63459,                  !- Building Surface Name
    6A33D3,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.386407706422,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    13.386407706422,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.186407706422,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.186407706422,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1B57DF,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    4E8A1A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.725474412576,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    14.725474412576,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    1.650000000000,          !- Vertex 2 Z-coordinate {m}
    15.215474412576,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    1.650000000000,          !- Vertex 3 Z-coordinate {m}
    15.215474412576,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DFF0A1,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    7A67EC,                  !- Building Surface Name
    5E3829,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    3.524560223718,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    3.524560223718,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    2.924560223718,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    2.924560223718,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    558C78,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    3AB19B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    9.894581077039,          !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    9.894581077039,          !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    8.544581077039,          !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    8.544581077039,          !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C1BB6E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    AE3C11,                  !- Building Surface Name
    C28671,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.795525142162,          !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    3.795525142162,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.995525142162,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.995525142162,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2A3ADD,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    D1D863,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.456458436008,          !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    2.456458436008,          !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    1.650000000000,          !- Vertex 2 Z-coordinate {m}
    1.966458436008,          !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    1.650000000000,          !- Vertex 3 Z-coordinate {m}
    1.966458436008,          !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EE27A5,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    2A1D49,                  !- Building Surface Name
    EBA12A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    10.624673464283,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    10.624673464283,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    11.224673464283,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    11.224673464283,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A4AF95,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    4B9D10,                  !- Building Surface Name
    BB7087,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.010954008526,          !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    3.010954008526,          !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.710954008526,          !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.710954008526,          !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3C647F,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    25657A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.195962888815,          !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    5.195962888815,          !- Vertex 2 X-coordinate {m}
    13.963291227535,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    3.845962888815,          !- Vertex 3 X-coordinate {m}
    13.963291227535,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    3.845962888815,          !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BB7087,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    99F183,                  !- Building Surface Name
    A4AF95,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.710954008526,          !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    3.710954008526,          !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.010954008526,          !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.010954008526,          !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    72F809,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    89DD7C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.440942485224,          !- Vertex 1 X-coordinate {m}
    11.844590782803,         !- Vertex 1 Y-coordinate {m}
    2.080000000000,          !- Vertex 1 Z-coordinate {m}
    8.440942485224,          !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.410942485225,          !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.410942485225,          !- Vertex 4 X-coordinate {m}
    11.844590782803,         !- Vertex 4 Y-coordinate {m}
    2.080000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EBA12A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    F7EC23,                  !- Building Surface Name
    EE27A5,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    11.224673464283,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    11.224673464283,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    10.624673464283,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    10.624673464283,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C28671,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    65A7F3,                  !- Building Surface Name
    C1BB6E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.995525142162,          !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    2.995525142162,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.795525142162,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.795525142162,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BF10E8,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    558866,                  !- Building Surface Name
    BFC2A5,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.540891341260,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    5.540891341260,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.340891341260,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.340891341260,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4591B0,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    4445D5,                  !- Building Surface Name
    92CE9E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.386407706422,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    13.386407706422,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.186407706422,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.186407706422,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4ED751,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E2A2C0,                  !- Building Surface Name
    F921CB,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    10.624673464283,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    10.624673464283,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    11.224673464283,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    11.224673464283,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AC558F,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    2EE090,                  !- Building Surface Name
    43740B,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.170978840058,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    14.170978840058,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.470978840058,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.470978840058,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9D4A9D,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    1D8CD4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.770990363360,         !- Vertex 1 X-coordinate {m}
    11.844590782803,         !- Vertex 1 Y-coordinate {m}
    2.080000000000,          !- Vertex 1 Z-coordinate {m}
    10.770990363360,         !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.740990363360,          !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.740990363360,          !- Vertex 4 X-coordinate {m}
    11.844590782803,         !- Vertex 4 Y-coordinate {m}
    2.080000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A2D9DD,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    216CF9,                  !- Building Surface Name
    E3358E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.841041507325,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    10.841041507325,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.641041507325,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.641041507325,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    22C8B8,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A0C975,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.738625126438,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.040000000000,          !- Vertex 1 Z-coordinate {m}
    16.738625126438,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.650000000000,          !- Vertex 2 Z-coordinate {m}
    15.848625126438,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.650000000000,          !- Vertex 3 Z-coordinate {m}
    15.848625126438,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.040000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    92CE9E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    88C2BC,                  !- Building Surface Name
    4591B0,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.186407706422,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    14.186407706422,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.386407706422,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.386407706422,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9BBE18,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    B8C699,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.335969959770,         !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    13.335969959770,         !- Vertex 2 X-coordinate {m}
    13.963291227535,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    11.985969959769,         !- Vertex 3 X-coordinate {m}
    13.963291227535,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    11.985969959769,         !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    43740B,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    224C01,                  !- Building Surface Name
    AC558F,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.470978840058,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    13.470978840058,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.170978840058,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.170978840058,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D1CD15,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    7D6658,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.215474412576,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    15.215474412576,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    1.650000000000,          !- Vertex 2 Z-coordinate {m}
    14.725474412576,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    1.650000000000,          !- Vertex 3 Z-coordinate {m}
    14.725474412576,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F921CB,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    2FCCE1,                  !- Building Surface Name
    4ED751,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    11.224673464283,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    11.224673464283,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    10.624673464283,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    10.624673464283,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    232B15,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    D4F516,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.981410054533,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    24.981410054533,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    1.650000000000,          !- Vertex 2 Z-coordinate {m}
    24.491410054533,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    1.650000000000,          !- Vertex 3 Z-coordinate {m}
    24.491410054533,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1E1795,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    15DB07,                  !- Building Surface Name
    B8205E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    10.624673464283,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    10.624673464283,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    11.224673464283,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    11.224673464283,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6F603A,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E71957,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    27.720914507340,         !- Vertex 1 X-coordinate {m}
    13.963291227534,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    27.720914507340,         !- Vertex 2 X-coordinate {m}
    13.963291227534,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    26.370914507340,         !- Vertex 3 X-coordinate {m}
    13.963291227534,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    26.370914507340,         !- Vertex 4 X-coordinate {m}
    13.963291227534,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3F3C97,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    51DD9A,                  !- Building Surface Name
    35C313,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.535905627051,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    25.535905627051,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.235905627051,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.235905627051,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    34646E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B851C0,                  !- Building Surface Name
    E78FDF,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.320476760687,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    26.320476760687,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.520476760687,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.520476760687,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C50F70,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2E8553,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    23.858259340671,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.040000000000,          !- Vertex 1 Z-coordinate {m}
    23.858259340671,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.650000000000,          !- Vertex 2 Z-coordinate {m}
    22.968259340671,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.650000000000,          !- Vertex 3 Z-coordinate {m}
    22.968259340671,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.040000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E78FDF,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    8CE6BD,                  !- Building Surface Name
    34646E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.520476760687,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    25.520476760687,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.320476760687,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.320476760687,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B8205E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    251B3D,                  !- Building Surface Name
    1E1795,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    11.224673464283,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    11.224673464283,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    10.624673464283,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    10.624673464283,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    81116D,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    DC107D,                  !- Building Surface Name
    B23378,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.065842959785,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    28.065842959785,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.865842959785,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.865842959785,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    22D322,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    28AAED,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.965894103750,         !- Vertex 1 X-coordinate {m}
    11.844590782802,         !- Vertex 1 Y-coordinate {m}
    2.080000000000,          !- Vertex 1 Z-coordinate {m}
    30.965894103750,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.935894103750,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.935894103750,         !- Vertex 4 X-coordinate {m}
    11.844590782802,         !- Vertex 4 Y-coordinate {m}
    2.080000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    35C313,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    6058BB,                  !- Building Surface Name
    3F3C97,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.235905627051,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    26.235905627051,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.535905627051,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.535905627051,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    204CC1,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    D869E2,                  !- Building Surface Name
    5EC463,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.695930458584,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    36.695930458584,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.995930458584,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.995930458584,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C5D6E4,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    FC0536,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.295941981885,         !- Vertex 1 X-coordinate {m}
    11.844590782802,         !- Vertex 1 Y-coordinate {m}
    2.080000000000,          !- Vertex 1 Z-coordinate {m}
    33.295941981885,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.265941981885,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.265941981885,         !- Vertex 4 X-coordinate {m}
    11.844590782802,         !- Vertex 4 Y-coordinate {m}
    2.080000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4468D7,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    94FAC9,                  !- Building Surface Name
    2FDD19,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    10.624673464283,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    10.624673464283,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    11.224673464283,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    11.224673464283,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6C9689,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    10B737,                  !- Building Surface Name
    C2E4EC,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.911359324947,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    35.911359324947,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.711359324947,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.711359324947,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AFE5E5,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    5AFC4E,                  !- Building Surface Name
    11BA26,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.365993125850,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    33.365993125850,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    34.165993125850,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    34.165993125850,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5EC463,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    279910,                  !- Building Surface Name
    204CC1,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.995930458584,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    35.995930458584,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.695930458584,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.695930458584,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4600DC,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    AE06C7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.860921578295,         !- Vertex 1 X-coordinate {m}
    13.963291227534,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    35.860921578295,         !- Vertex 2 X-coordinate {m}
    13.963291227534,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    34.510921578295,         !- Vertex 3 X-coordinate {m}
    13.963291227534,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    34.510921578295,         !- Vertex 4 X-coordinate {m}
    13.963291227534,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B83A7C,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    6D68BD,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    37.740426031101,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    37.740426031101,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    1.650000000000,          !- Vertex 2 Z-coordinate {m}
    37.250426031101,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    1.650000000000,          !- Vertex 3 Z-coordinate {m}
    37.250426031101,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2FDD19,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E051A4,                  !- Building Surface Name
    4468D7,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    11.224673464283,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    11.224673464283,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    10.624673464283,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    10.624673464283,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C2E4EC,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    DD1E53,                  !- Building Surface Name
    6C9689,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.711359324947,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    36.711359324947,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.911359324947,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.911359324947,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EBB695,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    B9A410,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    8.544581077039,          !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    8.544581077039,          !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    9.894581077039,          !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    9.894581077039,          !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3C0D8D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    6076B2,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    4.254652610962,          !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    4.254652610962,          !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    5.604652610962,          !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    5.604652610962,          !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8D8FAB,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    AE1461,                  !- Building Surface Name
    626F1A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.911359324947,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    35.911359324947,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.711359324947,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.711359324947,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    758F04,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    1A4D77,                  !- Building Surface Name
    B3E9EC,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    3.524560223718,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    3.524560223718,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    2.924560223718,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    2.924560223718,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    822CAD,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    5FAF20,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    37.250426031101,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    37.250426031101,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    1.650000000000,          !- Vertex 2 Z-coordinate {m}
    37.740426031101,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    1.650000000000,          !- Vertex 3 Z-coordinate {m}
    37.740426031101,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    519E85,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    B50912,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    31.265941981885,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    2.080000000000,          !- Vertex 1 Z-coordinate {m}
    31.265941981885,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.295941981885,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.295941981885,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    2.080000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9EB6F0,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    7E058D,                  !- Building Surface Name
    DDC788,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.995930458584,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    35.995930458584,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.695930458584,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.695930458584,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    77337C,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    791E27,                  !- Building Surface Name
    277A7A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.165993125850,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    34.165993125850,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.365993125850,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.365993125850,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    626F1A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    CF93ED,                  !- Building Surface Name
    8D8FAB,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.711359324947,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    36.711359324947,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.911359324947,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.911359324947,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B3E9EC,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    F8D671,                  !- Building Surface Name
    758F04,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    2.924560223718,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    2.924560223718,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    3.524560223718,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    3.524560223718,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    64DF18,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    DA5FC5,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.510921578295,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    34.510921578295,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    35.860921578295,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    35.860921578295,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DDC788,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    C07B33,                  !- Building Surface Name
    9EB6F0,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.695930458584,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    36.695930458584,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.995930458584,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.995930458584,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1A1F71,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    A7A78D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.935894103750,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    2.080000000000,          !- Vertex 1 Z-coordinate {m}
    28.935894103750,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    30.965894103750,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    30.965894103750,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    2.080000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5C88E5,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    DE4D0D,                  !- Building Surface Name
    CE29C3,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.535905627051,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    25.535905627051,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.235905627051,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.235905627051,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    44A40D,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    7BC572,                  !- Building Surface Name
    417438,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    3.524560223718,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    3.524560223718,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    2.924560223718,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    2.924560223718,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D7D432,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    6AA48D,                  !- Building Surface Name
    7BE0B6,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.320476760687,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    26.320476760687,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.520476760687,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.520476760687,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    CBFE11,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    989C82,                  !- Building Surface Name
    60799C,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.865842959785,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    28.865842959785,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.065842959785,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.065842959785,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7BE0B6,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    A9734F,                  !- Building Surface Name
    D7D432,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.520476760687,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    25.520476760687,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.320476760687,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.320476760687,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6BA8D0,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E0DB90,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.968259340671,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.040000000000,          !- Vertex 1 Z-coordinate {m}
    22.968259340671,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.650000000000,          !- Vertex 2 Z-coordinate {m}
    23.858259340671,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.650000000000,          !- Vertex 3 Z-coordinate {m}
    23.858259340671,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.040000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C53E67,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    1646A4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.491410054533,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    24.491410054533,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    1.650000000000,          !- Vertex 2 Z-coordinate {m}
    24.981410054533,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    1.650000000000,          !- Vertex 3 Z-coordinate {m}
    24.981410054533,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    417438,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    3D971A,                  !- Building Surface Name
    44A40D,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    2.924560223718,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    2.924560223718,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    3.524560223718,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    3.524560223718,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    91B854,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    1B6688,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.370914507340,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    26.370914507340,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    27.720914507340,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    27.720914507340,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    CE29C3,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BF0B73,                  !- Building Surface Name
    5C88E5,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.235905627051,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    26.235905627051,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.535905627051,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.535905627051,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8B3A3D,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    F55B56,                  !- Building Surface Name
    69E306,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.540891341260,          !- Vertex 1 X-coordinate {m}
    35.666366113604,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    5.540891341260,          !- Vertex 2 X-coordinate {m}
    35.666366113604,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.340891341260,          !- Vertex 3 X-coordinate {m}
    35.666366113604,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.340891341260,          !- Vertex 4 X-coordinate {m}
    35.666366113604,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    996C07,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    660FB1,                  !- Building Surface Name
    6A7B41,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.841041507325,         !- Vertex 1 X-coordinate {m}
    35.666366113600,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    10.841041507325,         !- Vertex 2 X-coordinate {m}
    35.666366113600,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.641041507325,         !- Vertex 3 X-coordinate {m}
    35.666366113600,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.641041507325,         !- Vertex 4 X-coordinate {m}
    35.666366113600,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    52F984,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EB7CB5,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    19.300952295909,         !- Vertex 1 X-coordinate {m}
    34.846365025782,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    19.300952295909,         !- Vertex 2 X-coordinate {m}
    34.846365025782,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    20.550952295909,         !- Vertex 3 X-coordinate {m}
    34.846365025782,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    20.550952295909,         !- Vertex 4 X-coordinate {m}
    34.846365025782,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5D0F06,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    437E88,                  !- Building Surface Name
    2624D3,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.065842959785,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    28.065842959785,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.865842959785,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.865842959785,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4DF673,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    392A2B,                  !- Building Surface Name
    AE3E02,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.365993125850,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    33.365993125850,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    34.165993125850,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    34.165993125850,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7CEBB9,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    66FB48,                  !- Building Surface Name
    48B64E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.340891341260,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    6.340891341260,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.540891341260,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.540891341260,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C964FD,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    6C1E80,                  !- Building Surface Name
    8CA7E6,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.641041507325,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    11.641041507325,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.841041507325,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.841041507325,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6EC86A,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E6F99C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.926411528155,          !- Vertex 1 X-coordinate {m}
    36.876830523186,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    3.926411528155,          !- Vertex 2 X-coordinate {m}
    36.876830523186,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    35.996830523186,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    35.996830523186,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    23854A,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    DB138A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.532187190035,         !- Vertex 1 X-coordinate {m}
    37.286291880102,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    22.532187190035,         !- Vertex 2 X-coordinate {m}
    37.286291880102,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    21.652187190035,         !- Vertex 3 X-coordinate {m}
    37.286291880102,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    21.652187190035,         !- Vertex 4 X-coordinate {m}
    37.286291880102,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8C87B9,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    C2105A,                  !- Building Surface Name
    F1D7C6,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.865842959785,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    28.865842959785,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.065842959785,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.065842959785,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    250005,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    C45290,                  !- Building Surface Name
    AB5DBF,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.165993125850,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    34.165993125850,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.365993125850,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.365993125850,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5B6E94,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A6D3A9,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    35.996830523186,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    35.996830523186,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    35.780472938954,         !- Vertex 3 X-coordinate {m}
    36.876830523186,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    35.780472938954,         !- Vertex 4 X-coordinate {m}
    36.876830523186,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F41E5C,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    4CDCED,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    34.946364763814,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    34.946364763814,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    33.596364763814,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    33.596364763814,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4B7044,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B9C70A,                  !- Building Surface Name
    123DAB,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.995525142162,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    2.995525142162,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.795525142162,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.795525142162,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    78A711,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    A57EEF,                  !- Building Surface Name
    DE55DA,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.010954008526,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    3.010954008526,          !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.710954008526,          !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.710954008526,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7EC9E9,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    534B9B,                  !- Building Surface Name
    245C24,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    32.866272376570,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    32.866272376570,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    32.266272376570,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    32.266272376570,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3974BA,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    FFA22C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.410942485225,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.080000000000,          !- Vertex 1 Z-coordinate {m}
    6.410942485225,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.440942485224,          !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.440942485224,          !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.080000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    123DAB,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    897CC9,                  !- Building Surface Name
    4B7044,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.795525142162,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    3.795525142162,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.995525142162,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.995525142162,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    69E306,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    5D43B1,                  !- Building Surface Name
    8B3A3D,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.340891341260,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    6.340891341260,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.540891341260,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.540891341260,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    57BA36,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    7868D9,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.845962888815,          !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    3.845962888815,          !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    5.195962888815,          !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    5.195962888815,          !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DE55DA,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B5F1A5,                  !- Building Surface Name
    78A711,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.710954008526,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    3.710954008526,          !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.010954008526,          !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.010954008526,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    131D4F,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    DA653F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.966458436008,          !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    1.966458436008,          !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    1.650000000000,          !- Vertex 2 Z-coordinate {m}
    2.456458436008,          !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    1.650000000000,          !- Vertex 3 Z-coordinate {m}
    2.456458436008,          !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    245C24,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E2DC30,                  !- Building Surface Name
    7EC9E9,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    32.266272376570,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    32.266272376570,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    32.866272376570,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    32.866272376570,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E8293B,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    39AFDC,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.740990363360,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.080000000000,          !- Vertex 1 Z-coordinate {m}
    8.740990363360,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.770990363360,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.770990363360,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.080000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8F1C84,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    61BA70,                  !- Building Surface Name
    3DC96D,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.470978840058,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    13.470978840058,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.170978840058,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.170978840058,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6BED31,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    A97DDB,                  !- Building Surface Name
    2693D0,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.186407706422,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    14.186407706422,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.386407706422,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.386407706422,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BE2349,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    800D0D,                  !- Building Surface Name
    9470FD,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    32.266272376570,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    32.266272376570,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    32.866272376570,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    32.866272376570,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6A7B41,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BBEAD9,                  !- Building Surface Name
    996C07,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.641041507325,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    11.641041507325,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.841041507325,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.841041507325,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2693D0,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    129E8A,                  !- Building Surface Name
    6BED31,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.386407706422,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    13.386407706422,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.186407706422,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.186407706422,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DD6687,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    4AE033,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.848625126438,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.040000000000,          !- Vertex 1 Z-coordinate {m}
    15.848625126438,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.650000000000,          !- Vertex 2 Z-coordinate {m}
    16.738625126438,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.650000000000,          !- Vertex 3 Z-coordinate {m}
    16.738625126438,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.040000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9470FD,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E07C70,                  !- Building Surface Name
    BE2349,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    32.866272376570,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    32.866272376570,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    32.266272376570,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    32.266272376570,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    132204,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    66012B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.725474412576,         !- Vertex 1 X-coordinate {m}
    30.776364763837,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    14.725474412576,         !- Vertex 2 X-coordinate {m}
    30.776364763837,         !- Vertex 2 Y-coordinate {m}
    1.650000000000,          !- Vertex 2 Z-coordinate {m}
    15.215474412576,         !- Vertex 3 X-coordinate {m}
    30.776364763837,         !- Vertex 3 Y-coordinate {m}
    1.650000000000,          !- Vertex 3 Z-coordinate {m}
    15.215474412576,         !- Vertex 4 X-coordinate {m}
    30.776364763837,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3DC96D,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    3785E6,                  !- Building Surface Name
    8F1C84,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.170978840058,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    14.170978840058,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.470978840058,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.470978840058,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FC60AE,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    9A929C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.985969959769,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    11.985969959769,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    13.335969959770,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    13.335969959770,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2637A4,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    199BC3,                  !- Building Surface Name
    ED396F,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.520476760687,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    25.520476760687,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.320476760687,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.320476760687,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FCF200,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    588275,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.968259340671,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.040000000000,          !- Vertex 1 Z-coordinate {m}
    22.968259340671,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.650000000000,          !- Vertex 2 Z-coordinate {m}
    23.858259340671,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.650000000000,          !- Vertex 3 Z-coordinate {m}
    23.858259340671,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.040000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    488258,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    2DD422,                  !- Building Surface Name
    87D151,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    32.266272376570,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    32.266272376570,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    32.866272376570,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    32.866272376570,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6B9EE4,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    B41AA8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.491410054533,         !- Vertex 1 X-coordinate {m}
    30.776364763806,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    24.491410054533,         !- Vertex 2 X-coordinate {m}
    30.776364763806,         !- Vertex 2 Y-coordinate {m}
    1.650000000000,          !- Vertex 2 Z-coordinate {m}
    24.981410054533,         !- Vertex 3 X-coordinate {m}
    30.776364763806,         !- Vertex 3 Y-coordinate {m}
    1.650000000000,          !- Vertex 3 Z-coordinate {m}
    24.981410054533,         !- Vertex 4 X-coordinate {m}
    30.776364763806,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B7AF37,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    3A77D2,                  !- Building Surface Name
    FE8043,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.235905627051,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    26.235905627051,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.535905627051,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.535905627051,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2B65BE,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    653CC9,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.370914507340,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    26.370914507340,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    27.720914507340,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    27.720914507340,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EA718F,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    47CD47,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.935894103750,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.080000000000,          !- Vertex 1 Z-coordinate {m}
    28.935894103750,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    30.965894103750,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    30.965894103750,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.080000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FE8043,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    51A41E,                  !- Building Surface Name
    B7AF37,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.535905627051,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    25.535905627051,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.235905627051,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.235905627051,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2624D3,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B84467,                  !- Building Surface Name
    5D0F06,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.865842959785,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    28.865842959785,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.065842959785,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.065842959785,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    87D151,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    14089C,                  !- Building Surface Name
    488258,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    32.866272376570,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    32.866272376570,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    32.266272376570,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    32.266272376570,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ED396F,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    22F27A,                  !- Building Surface Name
    2637A4,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.320476760687,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    26.320476760687,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.520476760687,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.520476760687,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7FE517,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    491CE1,                  !- Building Surface Name
    184D61,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.995930458584,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    35.995930458584,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.695930458584,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.695930458584,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1BE5CF,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    52B5FA,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    31.265941981885,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.080000000000,          !- Vertex 1 Z-coordinate {m}
    31.265941981885,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.295941981885,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.295941981885,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.080000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F62E84,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    7AEC5A,                  !- Building Surface Name
    F238D3,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    32.266272376570,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    32.266272376570,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    32.866272376570,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    32.866272376570,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EE366E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    F08B6B,                  !- Building Surface Name
    8C880C,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.711359324947,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    36.711359324947,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.911359324947,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.911359324947,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AE3E02,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B9CCE0,                  !- Building Surface Name
    4DF673,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.165993125850,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    34.165993125850,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.365993125850,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.365993125850,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEDB44,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    48C093,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.510921578295,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    34.510921578295,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    35.860921578295,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    35.860921578295,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    184D61,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    91F941,                  !- Building Surface Name
    7FE517,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.695930458584,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    36.695930458584,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.995930458584,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.995930458584,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F238D3,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    69E463,                  !- Building Surface Name
    F62E84,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    32.866272376570,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    32.866272376570,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    32.266272376570,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    32.266272376570,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    122C34,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    7F3B5F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    37.250426031101,         !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    37.250426031101,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    1.650000000000,          !- Vertex 2 Z-coordinate {m}
    37.740426031101,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    1.650000000000,          !- Vertex 3 Z-coordinate {m}
    37.740426031101,         !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8C880C,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    1B8413,                  !- Building Surface Name
    EE366E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.911359324947,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    35.911359324947,         !- Vertex 2 X-coordinate {m}
