    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.711359324947,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.711359324947,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AB9943,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E270C6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    33.596364763814,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    33.596364763814,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    34.946364763814,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    34.946364763814,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A1BCB8,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    B376FC,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    39.236293229891,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    39.236293229891,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    37.886293229891,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    37.886293229891,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6D34D1,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    69C032,                  !- Building Surface Name
    187B27,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.795525142162,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    3.795525142162,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.995525142162,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.995525142162,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DB0455,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EB2E1C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.456458436008,          !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    2.456458436008,          !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    1.650000000000,          !- Vertex 2 Z-coordinate {m}
    1.966458436008,          !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    1.650000000000,          !- Vertex 3 Z-coordinate {m}
    1.966458436008,          !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FF7F0E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    ED4DEB,                  !- Building Surface Name
    7A5D64,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    39.966385617135,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    39.966385617135,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    40.566385617135,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    40.566385617135,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1FB77E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    6E5751,                  !- Building Surface Name
    1439C5,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.710954008526,          !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    3.710954008526,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.010954008526,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.010954008526,          !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EE40CA,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    B9D94C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.440942485224,          !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    2.080000000000,          !- Vertex 1 Z-coordinate {m}
    8.440942485224,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.410942485225,          !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.410942485225,          !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    2.080000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7A5D64,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BCACCA,                  !- Building Surface Name
    FF7F0E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    40.566385617135,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    40.566385617135,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    39.966385617135,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    39.966385617135,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    187B27,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    3D5725,                  !- Building Surface Name
    6D34D1,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.995525142162,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    2.995525142162,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.795525142162,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.795525142162,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    48B64E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    3D3A34,                  !- Building Surface Name
    7CEBB9,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.540891341260,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    5.540891341260,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.340891341260,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.340891341260,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F48B15,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    724092,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.195962888815,          !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    5.195962888815,          !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    3.845962888815,          !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    3.845962888815,          !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1439C5,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    C2013A,                  !- Building Surface Name
    1FB77E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.010954008526,          !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    3.010954008526,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.710954008526,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.710954008526,          !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2EC36D,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    FBECFF,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.770990363360,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    2.080000000000,          !- Vertex 1 Z-coordinate {m}
    10.770990363360,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.740990363360,          !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.740990363360,          !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    2.080000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E0C359,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    974083,                  !- Building Surface Name
    36120C,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.170978840058,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    14.170978840058,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.470978840058,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.470978840058,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8CA7E6,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    35D552,                  !- Building Surface Name
    C964FD,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.841041507325,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    10.841041507325,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.641041507325,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.641041507325,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    68EE99,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    4E4B06,                  !- Building Surface Name
    B80403,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.386407706422,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    13.386407706422,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.186407706422,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.186407706422,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6217F2,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    438119,                  !- Building Surface Name
    728059,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    39.966385617135,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    39.966385617135,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    40.566385617135,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    40.566385617135,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F7396D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    50B561,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.335969959770,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    13.335969959770,         !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    11.985969959769,         !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    11.985969959769,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    36120C,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    C45830,                  !- Building Surface Name
    E0C359,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.470978840058,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    13.470978840058,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.170978840058,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.170978840058,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    65D3C8,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E0F3A8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.738625126438,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.040000000000,          !- Vertex 1 Z-coordinate {m}
    16.738625126438,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.650000000000,          !- Vertex 2 Z-coordinate {m}
    15.848625126438,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.650000000000,          !- Vertex 3 Z-coordinate {m}
    15.848625126438,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.040000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B80403,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    880869,                  !- Building Surface Name
    68EE99,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.186407706422,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    14.186407706422,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.386407706422,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.386407706422,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5E0BA1,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    360DBF,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.215474412576,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    15.215474412576,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    1.650000000000,          !- Vertex 2 Z-coordinate {m}
    14.725474412576,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    1.650000000000,          !- Vertex 3 Z-coordinate {m}
    14.725474412576,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    728059,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    EC1958,                  !- Building Surface Name
    6217F2,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    40.566385617135,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    40.566385617135,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    39.966385617135,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    39.966385617135,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AB9FB9,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    F347FA,                  !- Building Surface Name
    78704B,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.320476760687,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    26.320476760687,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.520476760687,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.520476760687,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9054DE,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    91F4F8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    23.858259340671,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.040000000000,          !- Vertex 1 Z-coordinate {m}
    23.858259340671,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.650000000000,          !- Vertex 2 Z-coordinate {m}
    22.968259340671,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.650000000000,          !- Vertex 3 Z-coordinate {m}
    22.968259340671,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.040000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2A7A16,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    FF3200,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.981410054533,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    24.981410054533,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    1.650000000000,          !- Vertex 2 Z-coordinate {m}
    24.491410054533,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    1.650000000000,          !- Vertex 3 Z-coordinate {m}
    24.491410054533,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6B013A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    5793E6,                  !- Building Surface Name
    DC3E84,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    39.966385617135,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    39.966385617135,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    40.566385617135,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    40.566385617135,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    901719,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    F9C668,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    27.720914507340,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    27.720914507340,         !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    26.370914507340,         !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    26.370914507340,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    68C483,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    12F905,                  !- Building Surface Name
    D49D01,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.535905627051,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    25.535905627051,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.235905627051,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.235905627051,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DC3E84,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    492739,                  !- Building Surface Name
    6B013A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    40.566385617135,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    40.566385617135,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    39.966385617135,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    39.966385617135,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D49D01,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    C4D3BA,                  !- Building Surface Name
    68C483,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.235905627051,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    26.235905627051,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.535905627051,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.535905627051,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    12048D,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    757868,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.965894103750,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    2.080000000000,          !- Vertex 1 Z-coordinate {m}
    30.965894103750,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.935894103750,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.935894103750,         !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    2.080000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    78704B,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    DA47B5,                  !- Building Surface Name
    AB9FB9,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.520476760687,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    25.520476760687,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.320476760687,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.320476760687,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F1D7C6,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    5AC5A8,                  !- Building Surface Name
    8C87B9,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.065842959785,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    28.065842959785,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.865842959785,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.865842959785,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AB5DBF,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    F3B50D,                  !- Building Surface Name
    250005,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.365993125850,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    33.365993125850,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    34.165993125850,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    34.165993125850,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    986B58,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    8A7ACD,                  !- Building Surface Name
    1CF54F,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.911359324947,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    35.911359324947,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.711359324947,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.711359324947,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E2A004,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B9BF2C,                  !- Building Surface Name
    6F7DB2,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    39.966385617135,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    39.966385617135,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    40.566385617135,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    40.566385617135,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8E8AF0,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    3EC648,                  !- Building Surface Name
    C90AA2,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.695930458584,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    36.695930458584,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.995930458584,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.995930458584,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    65266E,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    1C270E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.295941981885,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    2.080000000000,          !- Vertex 1 Z-coordinate {m}
    33.295941981885,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.265941981885,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.265941981885,         !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    2.080000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B65411,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    C9874B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    37.886293229891,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    37.886293229891,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    39.236293229891,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    39.236293229891,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1CF54F,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    44CE0F,                  !- Building Surface Name
    986B58,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.711359324947,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    36.711359324947,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.911359324947,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.911359324947,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FC40C4,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    BE0B49,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    37.740426031101,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    37.740426031101,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    1.650000000000,          !- Vertex 2 Z-coordinate {m}
    37.250426031101,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    1.650000000000,          !- Vertex 3 Z-coordinate {m}
    37.250426031101,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6F7DB2,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    99193A,                  !- Building Surface Name
    E2A004,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    40.566385617135,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    40.566385617135,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    39.966385617135,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    39.966385617135,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B0F26C,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    5E64C6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.860921578295,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    2.140000000000,          !- Vertex 1 Z-coordinate {m}
    35.860921578295,         !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    34.510921578295,         !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    34.510921578295,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    2.140000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C90AA2,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B506DA,                  !- Building Surface Name
    8E8AF0,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.995930458584,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    35.995930458584,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.695930458584,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.695930458584,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8AEC2E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B86608,                  !- Building Surface Name
    744246,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.186407706422,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    14.186407706422,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.386407706422,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.386407706422,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    915F4D,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    CABDB3,                  !- Building Surface Name
    89C438,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.641041507325,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    11.641041507325,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.841041507325,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.841041507325,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ABA882,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B668D9,                  !- Building Surface Name
    E97A36,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    2.924560223718,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    2.924560223718,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    3.524560223718,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    3.524560223718,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6CE6EA,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    74E485,                  !- Building Surface Name
    E2A1EC,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.470978840058,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    13.470978840058,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.170978840058,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.170978840058,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    30AE4E,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    C863B5,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.740990363360,          !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    4.880000000000,          !- Vertex 1 Z-coordinate {m}
    8.740990363360,          !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.770990363360,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.770990363360,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    4.880000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E2A1EC,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    C8383E,                  !- Building Surface Name
    6CE6EA,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.170978840058,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    14.170978840058,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.470978840058,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.470978840058,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    70E957,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    BDDD3C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.985969959769,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    11.985969959769,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    13.335969959770,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    13.335969959770,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    744246,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    670E22,                  !- Building Surface Name
    8AEC2E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.386407706422,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    13.386407706422,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.186407706422,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.186407706422,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    87A829,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    82F1B7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.848625126438,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    4.840000000000,          !- Vertex 1 Z-coordinate {m}
    15.848625126438,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    3.450000000000,          !- Vertex 2 Z-coordinate {m}
    16.738625126438,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    3.450000000000,          !- Vertex 3 Z-coordinate {m}
    16.738625126438,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    4.840000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B67F09,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    FC77F6,                  !- Building Surface Name
    3A23ED,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.320476760687,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    26.320476760687,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.520476760687,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.520476760687,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F4710E,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    15D8A5,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    23.858259340671,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    4.840000000000,          !- Vertex 1 Z-coordinate {m}
    23.858259340671,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    3.450000000000,          !- Vertex 2 Z-coordinate {m}
    22.968259340671,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    3.450000000000,          !- Vertex 3 Z-coordinate {m}
    22.968259340671,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    4.840000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2EF613,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    85FF64,                  !- Building Surface Name
    808385,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    11.224673464283,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    11.224673464283,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    10.624673464283,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    10.624673464283,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BFF02E,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    67661B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    37.740426031101,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    37.740426031101,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    4.450000000000,          !- Vertex 2 Z-coordinate {m}
    37.250426031101,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    4.450000000000,          !- Vertex 3 Z-coordinate {m}
    37.250426031101,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D00F1E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    A2C2EE,                  !- Building Surface Name
    CA902B,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    11.224673464283,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    11.224673464283,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    10.624673464283,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    10.624673464283,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F5C1FA,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    BB28B6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.965894103750,         !- Vertex 1 X-coordinate {m}
    11.844590782802,         !- Vertex 1 Y-coordinate {m}
    4.880000000000,          !- Vertex 1 Z-coordinate {m}
    30.965894103750,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.935894103750,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.935894103750,         !- Vertex 4 X-coordinate {m}
    11.844590782802,         !- Vertex 4 Y-coordinate {m}
    4.880000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AE45FA,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BDC37E,                  !- Building Surface Name
    38BF9A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.235905627051,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    26.235905627051,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.535905627051,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.535905627051,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F74AFF,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    4BF1B9,                  !- Building Surface Name
    E0CDA4,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.520476760687,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    25.520476760687,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.320476760687,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.320476760687,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B8C3A7,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    3FE5AF,                  !- Building Surface Name
    DF74B9,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.065842959785,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    28.065842959785,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.865842959785,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.865842959785,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    67EA2E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    92B591,                  !- Building Surface Name
    5E4545,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    32.866272376570,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    32.866272376570,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    32.266272376570,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    32.266272376570,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9E79DC,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    67C228,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.725474412576,         !- Vertex 1 X-coordinate {m}
    30.776364763837,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    14.725474412576,         !- Vertex 2 X-coordinate {m}
    30.776364763837,         !- Vertex 2 Y-coordinate {m}
    4.450000000000,          !- Vertex 2 Z-coordinate {m}
    15.215474412576,         !- Vertex 3 X-coordinate {m}
    30.776364763837,         !- Vertex 3 Y-coordinate {m}
    4.450000000000,          !- Vertex 3 Z-coordinate {m}
    15.215474412576,         !- Vertex 4 X-coordinate {m}
    30.776364763837,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E0CDA4,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B3109C,                  !- Building Surface Name
    F74AFF,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.320476760687,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    26.320476760687,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.520476760687,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.520476760687,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C4805D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E116BB,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    23.858259340671,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    4.840000000000,          !- Vertex 1 Z-coordinate {m}
    23.858259340671,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    3.450000000000,          !- Vertex 2 Z-coordinate {m}
    22.968259340671,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    3.450000000000,          !- Vertex 3 Z-coordinate {m}
    22.968259340671,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    4.840000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5ADEA9,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    C0A304,                  !- Building Surface Name
    95BEB3,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.470978840058,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    13.470978840058,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.170978840058,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.170978840058,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E35B23,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    8F5F3C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.335969959770,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    13.335969959770,         !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    11.985969959769,         !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    11.985969959769,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1FF56D,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    14ADCB,                  !- Building Surface Name
    A59846,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    32.266272376570,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    32.266272376570,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    32.866272376570,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    32.866272376570,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AE045D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    DA45AF,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.966458436008,          !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    1.966458436008,          !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    4.450000000000,          !- Vertex 2 Z-coordinate {m}
    2.456458436008,          !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    4.450000000000,          !- Vertex 3 Z-coordinate {m}
    2.456458436008,          !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D657B3,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    C60FBF,                  !- Building Surface Name
    F8C9CF,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.911359324947,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    35.911359324947,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.711359324947,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.711359324947,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    808385,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    6EAE89,                  !- Building Surface Name
    2EF613,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    10.624673464283,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    10.624673464283,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    11.224673464283,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    11.224673464283,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    686C6D,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    78C56E,                  !- Building Surface Name
    8003F7,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.365993125850,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    33.365993125850,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    34.165993125850,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    34.165993125850,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D68A60,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    6E20B8,                  !- Building Surface Name
    3B6025,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.695930458584,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    36.695930458584,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.995930458584,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.995930458584,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    CF5E50,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    D4509C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.295941981885,         !- Vertex 1 X-coordinate {m}
    11.844590782802,         !- Vertex 1 Y-coordinate {m}
    4.880000000000,          !- Vertex 1 Z-coordinate {m}
    33.295941981885,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.265941981885,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.265941981885,         !- Vertex 4 X-coordinate {m}
    11.844590782802,         !- Vertex 4 Y-coordinate {m}
    4.880000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F8C9CF,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    339D8E,                  !- Building Surface Name
    D657B3,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.711359324947,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    36.711359324947,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.911359324947,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.911359324947,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DEC79D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    3BAED5,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    8.544581077039,          !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    8.544581077039,          !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    9.894581077039,          !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    9.894581077039,          !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7C8008,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    6FB9BE,                  !- Building Surface Name
    A7B243,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.710954008526,          !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    3.710954008526,          !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.010954008526,          !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.010954008526,          !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    372E9C,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    64F0EE,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.440942485224,          !- Vertex 1 X-coordinate {m}
    11.844590782803,         !- Vertex 1 Y-coordinate {m}
    4.880000000000,          !- Vertex 1 Z-coordinate {m}
    8.440942485224,          !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.410942485225,          !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.410942485225,          !- Vertex 4 X-coordinate {m}
    11.844590782803,         !- Vertex 4 Y-coordinate {m}
    4.880000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4C9A22,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    416755,                  !- Building Surface Name
    F216CC,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.540891341260,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    5.540891341260,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.340891341260,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.340891341260,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C266B3,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BA9493,                  !- Building Surface Name
    2933E9,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.995525142162,          !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    2.995525142162,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.795525142162,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.795525142162,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F00F92,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    7E6530,                  !- Building Surface Name
    464EB3,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    11.224673464283,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    11.224673464283,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    10.624673464283,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    10.624673464283,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    121C71,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    574F38,                  !- Building Surface Name
    8909AB,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.186407706422,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    14.186407706422,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.386407706422,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.386407706422,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    90D757,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    A0E68E,                  !- Building Surface Name
    85C45E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.641041507325,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    11.641041507325,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.841041507325,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.841041507325,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D471CA,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    2087E8,                  !- Building Surface Name
    E950DF,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.470978840058,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    13.470978840058,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.170978840058,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.170978840058,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A7622D,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    73AB9B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.740990363360,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    4.880000000000,          !- Vertex 1 Z-coordinate {m}
    8.740990363360,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.770990363360,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.770990363360,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    4.880000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5E4545,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    6ABD79,                  !- Building Surface Name
    67EA2E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    32.266272376570,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    32.266272376570,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    32.866272376570,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    32.866272376570,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4024AB,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E914C5,                  !- Building Surface Name
    EC4977,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.535905627051,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    25.535905627051,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.235905627051,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.235905627051,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    43F37F,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A58271,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    27.720914507340,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    27.720914507340,         !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    26.370914507340,         !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    26.370914507340,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E950DF,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    3C69DB,                  !- Building Surface Name
    D471CA,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.170978840058,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    14.170978840058,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.470978840058,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.470978840058,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3A8CBF,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    5074F2,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.985969959769,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    11.985969959769,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    13.335969959770,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    13.335969959770,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F6D501,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    DD7EA8,                  !- Building Surface Name
    12CE80,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    32.266272376570,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    32.266272376570,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    32.866272376570,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    32.866272376570,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    883EF2,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    3D43CA,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.491410054533,         !- Vertex 1 X-coordinate {m}
    30.776364763806,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    24.491410054533,         !- Vertex 2 X-coordinate {m}
    30.776364763806,         !- Vertex 2 Y-coordinate {m}
    4.450000000000,          !- Vertex 2 Z-coordinate {m}
    24.981410054533,         !- Vertex 3 X-coordinate {m}
    30.776364763806,         !- Vertex 3 Y-coordinate {m}
    4.450000000000,          !- Vertex 3 Z-coordinate {m}
    24.981410054533,         !- Vertex 4 X-coordinate {m}
    30.776364763806,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3B6025,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    9684AA,                  !- Building Surface Name
    D68A60,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.995930458584,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    35.995930458584,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.695930458584,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.695930458584,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2A3AC4,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    338A37,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.860921578295,         !- Vertex 1 X-coordinate {m}
    13.963291227534,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    35.860921578295,         !- Vertex 2 X-coordinate {m}
    13.963291227534,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    34.510921578295,         !- Vertex 3 X-coordinate {m}
    13.963291227534,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    34.510921578295,         !- Vertex 4 X-coordinate {m}
    13.963291227534,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A5E2D8,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    462ABC,                  !- Building Surface Name
    617552,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    39.966385617135,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    39.966385617135,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    40.566385617135,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    40.566385617135,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FE810D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    4D8C93,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.981410054533,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    24.981410054533,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    4.450000000000,          !- Vertex 2 Z-coordinate {m}
    24.491410054533,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    4.450000000000,          !- Vertex 3 Z-coordinate {m}
    24.491410054533,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4F58A5,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    C760E3,                  !- Building Surface Name
    B23C0B,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.711359324947,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    36.711359324947,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.911359324947,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.911359324947,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    60C3C1,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    FC2D52,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    37.886293229891,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    37.886293229891,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    39.236293229891,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    39.236293229891,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2CE982,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    3CF405,                  !- Building Surface Name
    E649CA,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.710954008526,          !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    3.710954008526,          !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.010954008526,          !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.010954008526,          !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E092B7,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A15A47,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.845962888815,          !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    3.845962888815,          !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    5.195962888815,          !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    5.195962888815,          !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    38BF9A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    CC1421,                  !- Building Surface Name
    AE45FA,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.535905627051,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    25.535905627051,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.235905627051,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.235905627051,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2C7E76,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    201962,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    27.720914507340,         !- Vertex 1 X-coordinate {m}
    13.963291227534,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    27.720914507340,         !- Vertex 2 X-coordinate {m}
    13.963291227534,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    26.370914507340,         !- Vertex 3 X-coordinate {m}
    13.963291227534,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    26.370914507340,         !- Vertex 4 X-coordinate {m}
    13.963291227534,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E4E1AF,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E37694,                  !- Building Surface Name
    B23185,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.995525142162,          !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    2.995525142162,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.795525142162,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.795525142162,          !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2B35AE,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    BA8A1C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    5.604652610962,          !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    5.604652610962,          !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    4.254652610962,          !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    4.254652610962,          !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    13B118,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    3E1166,                  !- Building Surface Name
    AC433B,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.520476760687,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    25.520476760687,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.320476760687,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.320476760687,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D203B6,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    59EEE3,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.968259340671,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    4.840000000000,          !- Vertex 1 Z-coordinate {m}
    22.968259340671,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    3.450000000000,          !- Vertex 2 Z-coordinate {m}
    23.858259340671,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    3.450000000000,          !- Vertex 3 Z-coordinate {m}
    23.858259340671,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    4.840000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    57EEEF,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    EDDD7C,                  !- Building Surface Name
    8A646E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.995930458584,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    35.995930458584,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.695930458584,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.695930458584,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B252F0,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    54E7E5,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.860921578295,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    35.860921578295,         !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    34.510921578295,         !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    34.510921578295,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DF171A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    5C8141,                  !- Building Surface Name
    2952E1,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.235905627051,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    26.235905627051,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.535905627051,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.535905627051,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7A711C,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A38898,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.370914507340,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    26.370914507340,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    27.720914507340,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    27.720914507340,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EDD364,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    2BB1FD,                  !- Building Surface Name
    DC7EF6,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    3.524560223718,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    3.524560223718,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    2.924560223718,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    2.924560223718,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    78FAA2,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    37440A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    37.250426031101,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    37.250426031101,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    4.450000000000,          !- Vertex 2 Z-coordinate {m}
    37.740426031101,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    4.450000000000,          !- Vertex 3 Z-coordinate {m}
    37.740426031101,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    CC15D4,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    91E189,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.935894103750,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    4.880000000000,          !- Vertex 1 Z-coordinate {m}
    28.935894103750,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    30.965894103750,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    30.965894103750,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    4.880000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    86449B,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    AC1BBB,                  !- Building Surface Name
    13E817,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.535905627051,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    25.535905627051,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.235905627051,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.235905627051,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    91C9FF,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BE47A9,                  !- Building Surface Name
    A4749E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    3.524560223718,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    3.524560223718,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    2.924560223718,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    2.924560223718,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    232F33,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    2146BB,                  !- Building Surface Name
    E798A1,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.320476760687,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    26.320476760687,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.520476760687,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.520476760687,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A5ED9A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    F336AA,                  !- Building Surface Name
    36B33F,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.865842959785,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    28.865842959785,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.065842959785,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.065842959785,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    491251,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    91D74E,                  !- Building Surface Name
    640923,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.995930458584,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    35.995930458584,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.695930458584,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.695930458584,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E6B882,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    8BA3F4,                  !- Building Surface Name
    BB6B4B,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.711359324947,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    36.711359324947,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.911359324947,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.911359324947,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4429B2,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    426F4F,                  !- Building Surface Name
    D5A007,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.165993125850,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    34.165993125850,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.365993125850,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.365993125850,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FDB932,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    A2F926,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    31.265941981885,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    4.880000000000,          !- Vertex 1 Z-coordinate {m}
    31.265941981885,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.295941981885,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.295941981885,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    4.880000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DC7EF6,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    4C8C80,                  !- Building Surface Name
    EDD364,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    2.924560223718,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    2.924560223718,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    3.524560223718,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    3.524560223718,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2952E1,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    D372B2,                  !- Building Surface Name
    DF171A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.535905627051,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    25.535905627051,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.235905627051,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.235905627051,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AC433B,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E8584D,                  !- Building Surface Name
    13B118,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.320476760687,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    26.320476760687,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.520476760687,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.520476760687,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    12CE80,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    459F1B,                  !- Building Surface Name
    F6D501,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    32.866272376570,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    32.866272376570,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    32.266272376570,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    32.266272376570,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1EA5A2,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    E62616,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.935894103750,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    4.880000000000,          !- Vertex 1 Z-coordinate {m}
    28.935894103750,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    30.965894103750,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    30.965894103750,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    4.880000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F2CB88,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    1AEED5,                  !- Building Surface Name
    43CB3C,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.865842959785,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    28.865842959785,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.065842959785,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.065842959785,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E97A36,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BAA41B,                  !- Building Surface Name
    ABA882,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    3.524560223718,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    3.524560223718,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    2.924560223718,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    2.924560223718,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    151D4B,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    6B6CFF,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.725474412576,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    14.725474412576,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    4.450000000000,          !- Vertex 2 Z-coordinate {m}
    15.215474412576,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    4.450000000000,          !- Vertex 3 Z-coordinate {m}
    15.215474412576,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BB6B4B,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    DC892C,                  !- Building Surface Name
    E6B882,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.911359324947,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    35.911359324947,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.711359324947,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.711359324947,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F56553,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    48F99F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    4.254652610962,          !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    4.254652610962,          !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    5.604652610962,          !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    5.604652610962,          !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8909AB,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    AC588A,                  !- Building Surface Name
    121C71,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.386407706422,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    13.386407706422,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.186407706422,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.186407706422,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    964D40,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    ABB981,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.848625126438,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    4.840000000000,          !- Vertex 1 Z-coordinate {m}
    15.848625126438,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    3.450000000000,          !- Vertex 2 Z-coordinate {m}
    16.738625126438,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    3.450000000000,          !- Vertex 3 Z-coordinate {m}
    16.738625126438,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    4.840000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B23C0B,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    DB0C77,                  !- Building Surface Name
    4F58A5,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.911359324947,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    35.911359324947,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.711359324947,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.711359324947,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DF990F,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    44CCE4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.295941981885,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    4.880000000000,          !- Vertex 1 Z-coordinate {m}
    33.295941981885,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.265941981885,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.265941981885,         !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    4.880000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FFB4C5,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    992EF6,                  !- Building Surface Name
    F912F3,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    39.966385617135,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    39.966385617135,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    40.566385617135,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    40.566385617135,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A4A4FD,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    3C8A3A,                  !- Building Surface Name
    1439E2,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.365993125850,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    33.365993125850,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    34.165993125850,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    34.165993125850,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8A646E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    EBC0FA,                  !- Building Surface Name
    57EEEF,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.695930458584,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    36.695930458584,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.995930458584,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.995930458584,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    28BA80,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B75A7B,                  !- Building Surface Name
    2F6238,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.186407706422,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    14.186407706422,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.386407706422,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.386407706422,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2141AE,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    4A852E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.738625126438,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    4.840000000000,          !- Vertex 1 Z-coordinate {m}
    16.738625126438,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    3.450000000000,          !- Vertex 2 Z-coordinate {m}
    15.848625126438,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    3.450000000000,          !- Vertex 3 Z-coordinate {m}
    15.848625126438,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    4.840000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    85B40B,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    1C0DC1,                  !- Building Surface Name
    4CB37E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.795525142162,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    3.795525142162,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.995525142162,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.995525142162,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4D769C,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    15211C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    39.236293229891,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    39.236293229891,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    37.886293229891,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    37.886293229891,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5C83C4,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    4A3237,                  !- Building Surface Name
    D88699,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.540891341260,          !- Vertex 1 X-coordinate {m}
    35.666366113604,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    5.540891341260,          !- Vertex 2 X-coordinate {m}
    35.666366113604,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.340891341260,          !- Vertex 3 X-coordinate {m}
    35.666366113604,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.340891341260,          !- Vertex 4 X-coordinate {m}
    35.666366113604,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    43CB3C,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    688C05,                  !- Building Surface Name
    F2CB88,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.065842959785,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    28.065842959785,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.865842959785,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.865842959785,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AED9F8,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    C31993,                  !- Building Surface Name
    F69D06,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.641041507325,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    11.641041507325,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.841041507325,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.841041507325,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    579537,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    AAE231,                  !- Building Surface Name
    8CAFFF,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.865842959785,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    28.865842959785,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.065842959785,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.065842959785,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    85C45E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    D1A27E,                  !- Building Surface Name
    90D757,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.841041507325,         !- Vertex 1 X-coordinate {m}
    35.666366113600,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    10.841041507325,         !- Vertex 2 X-coordinate {m}
    35.666366113600,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    11.641041507325,         !- Vertex 3 X-coordinate {m}
    35.666366113600,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    11.641041507325,         !- Vertex 4 X-coordinate {m}
    35.666366113600,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AD2035,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    8DCB6F,                  !- Building Surface Name
    2E906E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.365993125850,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    33.365993125850,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    34.165993125850,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    34.165993125850,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6B5F96,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    FC6A76,                  !- Building Surface Name
    4B0FE9,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.340891341260,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    6.340891341260,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    5.540891341260,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    5.540891341260,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1439E2,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    865D20,                  !- Building Surface Name
    A4A4FD,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.165993125850,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    34.165993125850,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.365993125850,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.365993125850,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5F1101,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    B643D6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    35.996830523186,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    35.996830523186,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    35.780472938954,         !- Vertex 3 X-coordinate {m}
    36.876830523186,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    35.780472938954,         !- Vertex 4 X-coordinate {m}
    36.876830523186,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A5F9B4,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    94F64E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.532187190035,         !- Vertex 1 X-coordinate {m}
    37.286291880102,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    22.532187190035,         !- Vertex 2 X-coordinate {m}
    37.286291880102,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    21.652187190035,         !- Vertex 3 X-coordinate {m}
    37.286291880102,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    21.652187190035,         !- Vertex 4 X-coordinate {m}
    37.286291880102,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    29A129,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    720FE6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.926411528155,          !- Vertex 1 X-coordinate {m}
    36.876830523186,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    3.926411528155,          !- Vertex 2 X-coordinate {m}
    36.876830523186,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    35.996830523186,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    35.996830523186,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ECFA4,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    AC0CAF,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    19.300952295909,         !- Vertex 1 X-coordinate {m}
    34.846365025782,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    19.300952295909,         !- Vertex 2 X-coordinate {m}
    34.846365025782,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    20.550952295909,         !- Vertex 3 X-coordinate {m}
    34.846365025782,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    20.550952295909,         !- Vertex 4 X-coordinate {m}
    34.846365025782,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F46297,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    5B77C3,                  !- Building Surface Name
    437AD2,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.911359324947,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    35.911359324947,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.711359324947,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.711359324947,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A7590C,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    FCB22F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    33.596364763814,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    33.596364763814,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    34.946364763814,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    34.946364763814,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    13E817,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    3C4141,                  !- Building Surface Name
    86449B,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.235905627051,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    26.235905627051,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.535905627051,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.535905627051,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6FB9BD,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    7BDAE5,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.370914507340,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    26.370914507340,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    27.720914507340,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    27.720914507340,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3728EF,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    64E488,                  !- Building Surface Name
    82994B,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.795525142162,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    3.795525142162,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.995525142162,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.995525142162,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D88699,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    FB18F0,                  !- Building Surface Name
    5C83C4,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.340891341260,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    6.340891341260,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    5.540891341260,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    5.540891341260,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AC0116,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    132190,                  !- Building Surface Name
    181129,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.010954008526,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    3.010954008526,          !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.710954008526,          !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.710954008526,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A59846,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    1F94EC,                  !- Building Surface Name
    1FF56D,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    32.866272376570,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    32.866272376570,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    32.266272376570,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    32.266272376570,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    84AF1A,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    BDCF68,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.410942485225,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    4.880000000000,          !- Vertex 1 Z-coordinate {m}
    6.410942485225,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.440942485224,          !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.440942485224,          !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    4.880000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    437AD2,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    7832CB,                  !- Building Surface Name
    F46297,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.711359324947,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    36.711359324947,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.911359324947,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.911359324947,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1D1B7E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    5243D1,                  !- Building Surface Name
    AE350A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.995930458584,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    35.995930458584,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.695930458584,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.695930458584,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2E906E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    63D30C,                  !- Building Surface Name
    AD2035,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.165993125850,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    34.165993125850,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.365993125850,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.365993125850,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1CCEE8,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    A5239B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    31.265941981885,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    4.880000000000,          !- Vertex 1 Z-coordinate {m}
    31.265941981885,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.295941981885,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.295941981885,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    4.880000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    329ED9,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    76C176,                  !- Building Surface Name
    48E2B6,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    32.266272376570,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    32.266272376570,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    32.866272376570,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    32.866272376570,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7815B7,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    8D47B5,                  !- Building Surface Name
    B0CC42,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    40.566385617135,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    40.566385617135,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    39.966385617135,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    39.966385617135,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    583419,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    D81042,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.215474412576,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    15.215474412576,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    4.450000000000,          !- Vertex 2 Z-coordinate {m}
    14.725474412576,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    4.450000000000,          !- Vertex 3 Z-coordinate {m}
    14.725474412576,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F912F3,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    6D9F7C,                  !- Building Surface Name
    FFB4C5,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    40.566385617135,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    40.566385617135,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    39.966385617135,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    39.966385617135,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    563C7C,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    9DB756,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    37.740426031101,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    37.740426031101,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    4.450000000000,          !- Vertex 2 Z-coordinate {m}
    37.250426031101,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    4.450000000000,          !- Vertex 3 Z-coordinate {m}
    37.250426031101,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3C3282,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    A2A0F8,                  !- Building Surface Name
    71FA23,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.470978840058,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    13.470978840058,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.170978840058,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.170978840058,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    68C26D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    61CF1E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.335969959770,         !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    13.335969959770,         !- Vertex 2 X-coordinate {m}
    13.963291227535,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    11.985969959769,         !- Vertex 3 X-coordinate {m}
    13.963291227535,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    11.985969959769,         !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    181129,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E48AFA,                  !- Building Surface Name
    AC0116,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.710954008526,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    3.710954008526,          !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.010954008526,          !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.010954008526,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9026B5,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    BF480C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.845962888815,          !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    3.845962888815,          !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    5.195962888815,          !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    5.195962888815,          !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B582CE,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    35EF1D,                  !- Building Surface Name
    390451,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.186407706422,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    14.186407706422,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.386407706422,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.386407706422,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7F29B6,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    BCBBD1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.738625126438,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    4.840000000000,          !- Vertex 1 Z-coordinate {m}
    16.738625126438,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    3.450000000000,          !- Vertex 2 Z-coordinate {m}
    15.848625126438,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    3.450000000000,          !- Vertex 3 Z-coordinate {m}
    15.848625126438,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    4.840000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    36EB81,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BD0814,                  !- Building Surface Name
    F755F3,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    40.566385617135,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    40.566385617135,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    39.966385617135,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    39.966385617135,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3666B6,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    CAF62F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.440942485224,          !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    4.880000000000,          !- Vertex 1 Z-coordinate {m}
    8.440942485224,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.410942485225,          !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.410942485225,          !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    4.880000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    701D40,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    FE00FF,                  !- Building Surface Name
    FED2BA,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.710954008526,          !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    3.710954008526,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.010954008526,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.010954008526,          !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4B0FE9,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    8A1D45,                  !- Building Surface Name
    6B5F96,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.540891341260,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    5.540891341260,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.340891341260,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.340891341260,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4CB37E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    D481D2,                  !- Building Surface Name
    85B40B,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.995525142162,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    2.995525142162,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.795525142162,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.795525142162,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    640923,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    1BBB41,                  !- Building Surface Name
    491251,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.695930458584,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    36.695930458584,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.995930458584,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.995930458584,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B58125,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    D59D0F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.510921578295,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    34.510921578295,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    35.860921578295,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    35.860921578295,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2F6238,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    4B1717,                  !- Building Surface Name
    28BA80,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.386407706422,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    13.386407706422,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.186407706422,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.186407706422,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DF40AD,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    D70502,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.770990363360,         !- Vertex 1 X-coordinate {m}
    11.844590782803,         !- Vertex 1 Y-coordinate {m}
    4.880000000000,          !- Vertex 1 Z-coordinate {m}
    10.770990363360,         !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.740990363360,          !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.740990363360,          !- Vertex 4 X-coordinate {m}
    11.844590782803,         !- Vertex 4 Y-coordinate {m}
    4.880000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F496DA,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    327E94,                  !- Building Surface Name
    E39347,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.841041507325,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    10.841041507325,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    11.641041507325,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    11.641041507325,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    71FA23,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    622109,                  !- Building Surface Name
    3C3282,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.170978840058,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    14.170978840058,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.470978840058,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.470978840058,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3E826D,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    7A6B49,                  !- Building Surface Name
    60FF15,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    10.624673464283,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    10.624673464283,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    11.224673464283,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    11.224673464283,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2933E9,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    42F9D1,                  !- Building Surface Name
    C266B3,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.795525142162,          !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    3.795525142162,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.995525142162,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.995525142162,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    49290E,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    9FC81B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    9.894581077039,          !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    9.894581077039,          !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    8.544581077039,          !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    8.544581077039,          !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A7B243,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    72A6DF,                  !- Building Surface Name
    7C8008,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.010954008526,          !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    3.010954008526,          !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.710954008526,          !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.710954008526,          !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B43401,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    449749,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.195962888815,          !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    5.195962888815,          !- Vertex 2 X-coordinate {m}
    13.963291227535,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    3.845962888815,          !- Vertex 3 X-coordinate {m}
    13.963291227535,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    3.845962888815,          !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F216CC,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    D6ED63,                  !- Building Surface Name
    4C9A22,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.340891341260,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    6.340891341260,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    5.540891341260,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    5.540891341260,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    89C438,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    DD95E6,                  !- Building Surface Name
    915F4D,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.841041507325,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    10.841041507325,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    11.641041507325,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    11.641041507325,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D5A007,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    3C7229,                  !- Building Surface Name
    4429B2,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.365993125850,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    33.365993125850,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    34.165993125850,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    34.165993125850,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8003F7,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    F74D36,                  !- Building Surface Name
    686C6D,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.165993125850,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    34.165993125850,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.365993125850,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.365993125850,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    36B33F,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    983C87,                  !- Building Surface Name
    A5ED9A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.065842959785,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    28.065842959785,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.865842959785,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.865842959785,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D9BD5F,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    8D063B,                  !- Building Surface Name
    D2ACCE,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.540891341260,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    5.540891341260,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.340891341260,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.340891341260,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DF74B9,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    FC00F1,                  !- Building Surface Name
    B8C3A7,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.865842959785,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    28.865842959785,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.065842959785,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.065842959785,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E39347,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    D5A790,                  !- Building Surface Name
    F496DA,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.641041507325,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    11.641041507325,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.841041507325,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.841041507325,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FBFC8E,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    4A9047,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    6.614115317666,          !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    6.614115317666,          !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    35.780472938954,         !- Vertex 3 X-coordinate {m}
    7.494115317666,          !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    35.780472938954,         !- Vertex 4 X-coordinate {m}
    7.494115317666,          !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5F4C37,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    D2E00F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.652187190035,         !- Vertex 1 X-coordinate {m}
    6.204653960751,          !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    21.652187190035,         !- Vertex 2 X-coordinate {m}
    6.204653960751,          !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    22.532187190035,         !- Vertex 3 X-coordinate {m}
    6.204653960751,          !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    22.532187190035,         !- Vertex 4 X-coordinate {m}
    6.204653960751,          !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2A2A35,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    D702FF,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    20.550952295909,         !- Vertex 1 X-coordinate {m}
    8.644580815071,          !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    20.550952295909,         !- Vertex 2 X-coordinate {m}
    8.644580815071,          !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    19.300952295909,         !- Vertex 3 X-coordinate {m}
    8.644580815071,          !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    19.300952295909,         !- Vertex 4 X-coordinate {m}
    8.644580815071,          !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    60B883,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    16399A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.926411528155,          !- Vertex 1 X-coordinate {m}
    7.494115317666,          !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    3.926411528155,          !- Vertex 2 X-coordinate {m}
    7.494115317666,          !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    6.614115317666,          !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    6.614115317666,          !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8CAFFF,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    2C1856,                  !- Building Surface Name
    579537,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.065842959785,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    28.065842959785,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.865842959785,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.865842959785,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EC4977,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    9053BB,                  !- Building Surface Name
    4024AB,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.235905627051,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    26.235905627051,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.535905627051,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.535905627051,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    20BF2B,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    E87E13,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.965894103750,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    4.880000000000,          !- Vertex 1 Z-coordinate {m}
    30.965894103750,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.935894103750,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.935894103750,         !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    4.880000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3A23ED,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    738F99,                  !- Building Surface Name
    B67F09,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.520476760687,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    25.520476760687,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.320476760687,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.320476760687,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    617552,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    DADB3E,                  !- Building Surface Name
    A5E2D8,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    40.566385617135,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    40.566385617135,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    39.966385617135,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    39.966385617135,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E798A1,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    1A4CC2,                  !- Building Surface Name
    232F33,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.520476760687,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    25.520476760687,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    26.320476760687,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    26.320476760687,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    118895,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    412CA0,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.968259340671,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    4.840000000000,          !- Vertex 1 Z-coordinate {m}
    22.968259340671,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    3.450000000000,          !- Vertex 2 Z-coordinate {m}
    23.858259340671,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    3.450000000000,          !- Vertex 3 Z-coordinate {m}
    23.858259340671,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    4.840000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F69D06,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    6FAB28,                  !- Building Surface Name
    AED9F8,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.841041507325,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    10.841041507325,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    11.641041507325,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    11.641041507325,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B0CC42,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B10953,                  !- Building Surface Name
    7815B7,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    39.966385617135,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    39.966385617135,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    40.566385617135,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    40.566385617135,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BE2AAC,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    357C59,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.770990363360,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    4.880000000000,          !- Vertex 1 Z-coordinate {m}
    10.770990363360,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.740990363360,          !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.740990363360,          !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    4.880000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    95BEB3,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B6EECB,                  !- Building Surface Name
    5ADEA9,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.170978840058,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    14.170978840058,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.470978840058,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.470978840058,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    390451,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    600D1C,                  !- Building Surface Name
    B582CE,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.386407706422,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    13.386407706422,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.186407706422,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.186407706422,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    CA902B,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    ECA8D7,                  !- Building Surface Name
    D00F1E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    10.624673464283,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    10.624673464283,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    11.224673464283,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    11.224673464283,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7DA42B,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    871AD4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.981410054533,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    24.981410054533,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    4.450000000000,          !- Vertex 2 Z-coordinate {m}
    24.491410054533,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    4.450000000000,          !- Vertex 3 Z-coordinate {m}
    24.491410054533,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A4749E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    EC9178,                  !- Building Surface Name
    91C9FF,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    2.924560223718,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    2.924560223718,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    3.524560223718,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    3.524560223718,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    92BE40,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    CF6C03,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.491410054533,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    24.491410054533,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    4.450000000000,          !- Vertex 2 Z-coordinate {m}
    24.981410054533,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    4.450000000000,          !- Vertex 3 Z-coordinate {m}
    24.981410054533,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    35349B,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    2CFD5E,                  !- Building Surface Name
    8F7DE3,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    2.924560223718,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    2.924560223718,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    3.524560223718,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    3.524560223718,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    467253,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    9BF204,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.966458436008,          !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    1.966458436008,          !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    4.450000000000,          !- Vertex 2 Z-coordinate {m}
    2.456458436008,          !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    4.450000000000,          !- Vertex 3 Z-coordinate {m}
    2.456458436008,          !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FED2BA,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    5F8612,                  !- Building Surface Name
    701D40,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.010954008526,          !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    3.010954008526,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.710954008526,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.710954008526,          !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7053B8,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    156BA4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.195962888815,          !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    5.195962888815,          !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    3.845962888815,          !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    3.845962888815,          !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B23185,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    FA21E8,                  !- Building Surface Name
    E4E1AF,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.795525142162,          !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    3.795525142162,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.995525142162,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.995525142162,          !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E649CA,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    1536E1,                  !- Building Surface Name
    2CE982,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.010954008526,          !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    3.010954008526,          !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.710954008526,          !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.710954008526,          !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A0A3E4,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    571E84,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.410942485225,          !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    4.880000000000,          !- Vertex 1 Z-coordinate {m}
    6.410942485225,          !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.440942485224,          !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.440942485224,          !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    4.880000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8F7DE3,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    89B65C,                  !- Building Surface Name
    35349B,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    3.524560223718,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    3.524560223718,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    2.924560223718,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    2.924560223718,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D2ACCE,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    9E08D0,                  !- Building Surface Name
    D9BD5F,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.340891341260,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    6.340891341260,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    5.540891341260,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    5.540891341260,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F755F3,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    70C850,                  !- Building Surface Name
    36EB81,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    39.966385617135,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    39.966385617135,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    40.566385617135,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    40.566385617135,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9C50DA,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    4656F8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.456458436008,          !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    2.456458436008,          !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    4.450000000000,          !- Vertex 2 Z-coordinate {m}
    1.966458436008,          !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    4.450000000000,          !- Vertex 3 Z-coordinate {m}
    1.966458436008,          !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    60FF15,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    DDF93A,                  !- Building Surface Name
    3E826D,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    11.224673464283,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    11.224673464283,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    10.624673464283,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    10.624673464283,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D79130,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A5D4CE,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.215474412576,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    15.215474412576,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    4.450000000000,          !- Vertex 2 Z-coordinate {m}
    14.725474412576,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    4.450000000000,          !- Vertex 3 Z-coordinate {m}
    14.725474412576,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    48E2B6,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    ACBE8D,                  !- Building Surface Name
    329ED9,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    32.866272376570,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    32.866272376570,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    32.266272376570,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    32.266272376570,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    87323D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    4854A6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    37.250426031101,         !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    37.250426031101,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    4.450000000000,          !- Vertex 2 Z-coordinate {m}
    37.740426031101,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    4.450000000000,          !- Vertex 3 Z-coordinate {m}
    37.740426031101,         !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    464EB3,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    4ED0F8,                  !- Building Surface Name
    F00F92,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    10.624673464283,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    10.624673464283,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    11.224673464283,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    11.224673464283,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    71E425,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    4B8679,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.456458436008,          !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    2.456458436008,          !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    4.450000000000,          !- Vertex 2 Z-coordinate {m}
    1.966458436008,          !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    4.450000000000,          !- Vertex 3 Z-coordinate {m}
    1.966458436008,          !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AE350A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E60D1F,                  !- Building Surface Name
    1D1B7E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.695930458584,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    36.695930458584,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    35.995930458584,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    35.995930458584,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DF8ED6,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    6AF3C8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.510921578295,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    34.510921578295,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    35.860921578295,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    35.860921578295,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    82994B,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    411446,                  !- Building Surface Name
    3728EF,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.995525142162,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    4.900000000000,          !- Vertex 1 Z-coordinate {m}
    2.995525142162,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.795525142162,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.795525142162,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    4.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8D9D3E,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    AE191E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    34.946364763814,         !- Vertex 1 Y-coordinate {m}
    4.940000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    34.946364763814,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    33.596364763814,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    33.596364763814,         !- Vertex 4 Y-coordinate {m}
    4.940000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    631AC4,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    668F09,                  !- Building Surface Name
    8351E7,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.695930458584,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    36.695930458584,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.995930458584,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.995930458584,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    416825,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    C2BC03,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.510921578295,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    34.510921578295,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    35.860921578295,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    35.860921578295,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8B051A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    C69A4C,                  !- Building Surface Name
    30D9D0,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    10.624673464283,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    10.624673464283,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    11.224673464283,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    11.224673464283,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E96B47,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    D6E43E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.456458436008,          !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    2.456458436008,          !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    7.250000000000,          !- Vertex 2 Z-coordinate {m}
    1.966458436008,          !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    7.250000000000,          !- Vertex 3 Z-coordinate {m}
    1.966458436008,          !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    CA5AB2,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    F5B3F3,                  !- Building Surface Name
    CFCAF9,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    39.966385617135,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    39.966385617135,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    40.566385617135,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    40.566385617135,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    26F3C8,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    F928C3,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.981410054533,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    24.981410054533,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    7.250000000000,          !- Vertex 2 Z-coordinate {m}
    24.491410054533,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    7.250000000000,          !- Vertex 3 Z-coordinate {m}
    24.491410054533,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AD41AE,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    C39D54,                  !- Building Surface Name
    DB0F84,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.711359324947,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    36.711359324947,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.911359324947,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.911359324947,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DE818D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    F95562,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    37.886293229891,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    37.886293229891,         !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    39.236293229891,         !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    39.236293229891,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D06815,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    840F45,                  !- Building Surface Name
    6D17AB,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.710954008526,          !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    3.710954008526,          !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.010954008526,          !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.010954008526,          !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    95DB20,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A3DA73,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.845962888815,          !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    3.845962888815,          !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    5.195962888815,          !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    5.195962888815,          !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    98CEBA,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    62941A,                  !- Building Surface Name
    40499E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.841041507325,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    10.841041507325,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    11.641041507325,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    11.641041507325,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4D3709,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BB75F9,                  !- Building Surface Name
    3F533F,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    39.966385617135,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    39.966385617135,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    40.566385617135,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    40.566385617135,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    349490,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    DB90BE,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.770990363360,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    7.680000000000,          !- Vertex 1 Z-coordinate {m}
    10.770990363360,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.740990363360,          !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.740990363360,          !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    7.680000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    560E31,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    21708B,                  !- Building Surface Name
    269431,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.170978840058,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.170978840058,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.470978840058,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.470978840058,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    453B89,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    3C381D,                  !- Building Surface Name
    C5843A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.386407706422,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    13.386407706422,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.186407706422,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.186407706422,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A44411,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    5EAAFB,                  !- Building Surface Name
    AFD3CD,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.995930458584,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    35.995930458584,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.695930458584,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.695930458584,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DB6DC1,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    F22861,                  !- Building Surface Name
    A688E7,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.711359324947,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    36.711359324947,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.911359324947,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.911359324947,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2029AE,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    98F389,                  !- Building Surface Name
    2E5E72,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.165993125850,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    34.165993125850,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    33.365993125850,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    33.365993125850,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    831ABC,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    33D3F3,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    31.265941981885,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    7.680000000000,          !- Vertex 1 Z-coordinate {m}
    31.265941981885,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    33.295941981885,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    33.295941981885,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    7.680000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F5B6EA,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    ABEF09,                  !- Building Surface Name
    FE5D4A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    2.924560223718,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    2.924560223718,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    3.524560223718,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    3.524560223718,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5616CF,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    5598F6,                  !- Building Surface Name
    9E08A7,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.340891341260,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    6.340891341260,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    5.540891341260,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    5.540891341260,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B8F7FD,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    735826,                  !- Building Surface Name
    12C674,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.841041507325,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    10.841041507325,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    11.641041507325,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    11.641041507325,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2E5E72,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    72B995,                  !- Building Surface Name
    2029AE,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.365993125850,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    33.365993125850,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    34.165993125850,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    34.165993125850,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AE41E2,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E353FC,                  !- Building Surface Name
    D21A82,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.165993125850,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    34.165993125850,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    33.365993125850,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    33.365993125850,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C7EBE0,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BE975C,                  !- Building Surface Name
    8142B7,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.065842959785,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    28.065842959785,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.865842959785,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.865842959785,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8086B8,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    EC07F5,                  !- Building Surface Name
    744809,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.540891341260,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    5.540891341260,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.340891341260,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.340891341260,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9B27C7,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    68E548,                  !- Building Surface Name
    41E363,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.865842959785,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    28.865842959785,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.065842959785,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.065842959785,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    57F68E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    399FFC,                  !- Building Surface Name
    C32B5C,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.641041507325,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    11.641041507325,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.841041507325,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.841041507325,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B5CAA2,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    C3069D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    6.614115317666,          !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    6.614115317666,          !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    35.780472938954,         !- Vertex 3 X-coordinate {m}
    7.494115317666,          !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    35.780472938954,         !- Vertex 4 X-coordinate {m}
    7.494115317666,          !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    195D3A,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    49F16F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.652187190035,         !- Vertex 1 X-coordinate {m}
    6.204653960751,          !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    21.652187190035,         !- Vertex 2 X-coordinate {m}
    6.204653960751,          !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    22.532187190035,         !- Vertex 3 X-coordinate {m}
    6.204653960751,          !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    22.532187190035,         !- Vertex 4 X-coordinate {m}
    6.204653960751,          !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    492B5F,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    9B9687,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    20.550952295909,         !- Vertex 1 X-coordinate {m}
    8.644580815071,          !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    20.550952295909,         !- Vertex 2 X-coordinate {m}
    8.644580815071,          !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    19.300952295909,         !- Vertex 3 X-coordinate {m}
    8.644580815071,          !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    19.300952295909,         !- Vertex 4 X-coordinate {m}
    8.644580815071,          !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    103182,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    5FDA6F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.926411528155,          !- Vertex 1 X-coordinate {m}
    7.494115317666,          !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    3.926411528155,          !- Vertex 2 X-coordinate {m}
    7.494115317666,          !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    6.614115317666,          !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    6.614115317666,          !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A688E7,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    A80200,                  !- Building Surface Name
    DB6DC1,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.911359324947,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    35.911359324947,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.711359324947,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.711359324947,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FE3A0F,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    7D4606,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    4.254652610962,          !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    4.254652610962,          !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    5.604652610962,          !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    5.604652610962,          !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    98C2F8,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    28D308,                  !- Building Surface Name
    564F7A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    40.566385617135,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    40.566385617135,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    39.966385617135,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    39.966385617135,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    164DC8,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    8D8309,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    37.740426031101,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    37.740426031101,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    7.250000000000,          !- Vertex 2 Z-coordinate {m}
    37.250426031101,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    7.250000000000,          !- Vertex 3 Z-coordinate {m}
    37.250426031101,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C8BD51,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    C6BE05,                  !- Building Surface Name
    49598F,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.795525142162,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    3.795525142162,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.995525142162,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.995525142162,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1DF403,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B69BE5,                  !- Building Surface Name
    F60203,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.340891341260,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    6.340891341260,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    5.540891341260,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    5.540891341260,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C471A4,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    132AC2,                  !- Building Surface Name
    BA5C63,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.010954008526,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    3.010954008526,          !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.710954008526,          !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.710954008526,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7C7898,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    92F0B9,                  !- Building Surface Name
    84200A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    32.866272376570,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    32.866272376570,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    32.266272376570,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    32.266272376570,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9411AF,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    D93CEF,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.410942485225,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    7.680000000000,          !- Vertex 1 Z-coordinate {m}
    6.410942485225,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.440942485224,          !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.440942485224,          !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    7.680000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FA1146,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    D60AA8,                  !- Building Surface Name
    3788BA,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.065842959785,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    28.065842959785,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.865842959785,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.865842959785,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FE5833,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    FB8E82,                  !- Building Surface Name
    1B89A9,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.235905627051,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    26.235905627051,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.535905627051,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.535905627051,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8995AD,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    E85B27,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.965894103750,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    7.680000000000,          !- Vertex 1 Z-coordinate {m}
    30.965894103750,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.935894103750,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.935894103750,         !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    7.680000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    759A5E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    1F52DC,                  !- Building Surface Name
    49BC43,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.520476760687,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    25.520476760687,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    26.320476760687,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    26.320476760687,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    CFCAF9,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    C490C7,                  !- Building Surface Name
    CA5AB2,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    40.566385617135,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    40.566385617135,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    39.966385617135,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    39.966385617135,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B7E906,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E32D89,                  !- Building Surface Name
    8C94B5,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.386407706422,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    13.386407706422,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.186407706422,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.186407706422,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FAB9CF,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    84609F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.848625126438,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    7.640000000000,          !- Vertex 1 Z-coordinate {m}
    15.848625126438,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    6.250000000000,          !- Vertex 2 Z-coordinate {m}
    16.738625126438,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    6.250000000000,          !- Vertex 3 Z-coordinate {m}
    16.738625126438,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    7.640000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B3E1F3,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    563B90,                  !- Building Surface Name
    55A80D,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.795525142162,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    3.795525142162,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.995525142162,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.995525142162,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FB3799,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E4539B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    39.236293229891,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    39.236293229891,         !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    37.886293229891,         !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    37.886293229891,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    94C91E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    F08821,                  !- Building Surface Name
    707824,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.010954008526,          !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    3.010954008526,          !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.710954008526,          !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.710954008526,          !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E01F21,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    5837DB,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.195962888815,          !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    5.195962888815,          !- Vertex 2 X-coordinate {m}
    13.963291227535,         !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    3.845962888815,          !- Vertex 3 X-coordinate {m}
    13.963291227535,         !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    3.845962888815,          !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F5EDE5,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    3EF417,                  !- Building Surface Name
    F871A5,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.235905627051,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    26.235905627051,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.535905627051,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.535905627051,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    754F25,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    8741D1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.370914507340,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    26.370914507340,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    27.720914507340,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    27.720914507340,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E734DB,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    439D0F,                  !- Building Surface Name
    4C9FAE,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.520476760687,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    25.520476760687,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    26.320476760687,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    26.320476760687,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8BB0F1,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    4BB97C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.968259340671,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    7.640000000000,          !- Vertex 1 Z-coordinate {m}
    22.968259340671,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    6.250000000000,          !- Vertex 2 Z-coordinate {m}
    23.858259340671,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    6.250000000000,          !- Vertex 3 Z-coordinate {m}
    23.858259340671,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    7.640000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BB0E6C,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    ABF47E,                  !- Building Surface Name
    7A2F0A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.235905627051,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    26.235905627051,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.535905627051,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.535905627051,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E0A205,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    12712A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.370914507340,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    26.370914507340,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    27.720914507340,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    27.720914507340,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1768D5,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    4524BE,                  !- Building Surface Name
    862E86,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    3.524560223718,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    3.524560223718,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    2.924560223718,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    2.924560223718,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E08C69,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    CB108F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.725474412576,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    14.725474412576,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    7.250000000000,          !- Vertex 2 Z-coordinate {m}
    15.215474412576,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    7.250000000000,          !- Vertex 3 Z-coordinate {m}
    15.215474412576,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F60203,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    7FB3D0,                  !- Building Surface Name
    1DF403,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.540891341260,          !- Vertex 1 X-coordinate {m}
    35.666366113604,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    5.540891341260,          !- Vertex 2 X-coordinate {m}
    35.666366113604,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.340891341260,          !- Vertex 3 X-coordinate {m}
    35.666366113604,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.340891341260,          !- Vertex 4 X-coordinate {m}
    35.666366113604,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5B45FD,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    AF51EF,                  !- Building Surface Name
    5FD737,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.065842959785,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    28.065842959785,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.865842959785,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.865842959785,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    40499E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    412596,                  !- Building Surface Name
    98CEBA,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.641041507325,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    11.641041507325,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.841041507325,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.841041507325,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3788BA,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    ACBC54,                  !- Building Surface Name
    FA1146,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.865842959785,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    28.865842959785,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.065842959785,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.065842959785,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    47F7F6,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    92CBD7,                  !- Building Surface Name
    977995,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.841041507325,         !- Vertex 1 X-coordinate {m}
    35.666366113600,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    10.841041507325,         !- Vertex 2 X-coordinate {m}
    35.666366113600,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    11.641041507325,         !- Vertex 3 X-coordinate {m}
    35.666366113600,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    11.641041507325,         !- Vertex 4 X-coordinate {m}
    35.666366113600,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9A0079,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B3C527,                  !- Building Surface Name
    339633,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.365993125850,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    33.365993125850,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    34.165993125850,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    34.165993125850,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E3F340,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    9B1613,                  !- Building Surface Name
    2CA9BD,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.340891341260,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    6.340891341260,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    5.540891341260,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    5.540891341260,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3DCDC1,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    59E8B4,                  !- Building Surface Name
    22B64F,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.165993125850,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    34.165993125850,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    33.365993125850,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    33.365993125850,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    985381,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E94841,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    35.996830523186,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    35.996830523186,         !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    35.780472938954,         !- Vertex 3 X-coordinate {m}
    36.876830523186,         !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    35.780472938954,         !- Vertex 4 X-coordinate {m}
    36.876830523186,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    602842,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    86F5F4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.532187190035,         !- Vertex 1 X-coordinate {m}
    37.286291880102,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    22.532187190035,         !- Vertex 2 X-coordinate {m}
    37.286291880102,         !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    21.652187190035,         !- Vertex 3 X-coordinate {m}
    37.286291880102,         !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    21.652187190035,         !- Vertex 4 X-coordinate {m}
    37.286291880102,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A4ADAE,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    519DC3,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.926411528155,          !- Vertex 1 X-coordinate {m}
    36.876830523186,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    3.926411528155,          !- Vertex 2 X-coordinate {m}
    36.876830523186,         !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    35.996830523186,         !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    35.996830523186,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4226E8,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    66925B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    19.300952295909,         !- Vertex 1 X-coordinate {m}
    34.846365025782,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    19.300952295909,         !- Vertex 2 X-coordinate {m}
    34.846365025782,         !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    20.550952295909,         !- Vertex 3 X-coordinate {m}
    34.846365025782,         !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    20.550952295909,         !- Vertex 4 X-coordinate {m}
    34.846365025782,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    303182,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B230D4,                  !- Building Surface Name
    A5A43D,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.186407706422,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.186407706422,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.386407706422,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.386407706422,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9A1C09,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    19DE6E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.738625126438,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    7.640000000000,          !- Vertex 1 Z-coordinate {m}
    16.738625126438,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    6.250000000000,          !- Vertex 2 Z-coordinate {m}
    15.848625126438,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    6.250000000000,          !- Vertex 3 Z-coordinate {m}
    15.848625126438,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    7.640000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3F533F,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E142CC,                  !- Building Surface Name
    4D3709,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    40.566385617135,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    40.566385617135,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    39.966385617135,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    39.966385617135,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E365B6,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    335434,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.215474412576,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    15.215474412576,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    7.250000000000,          !- Vertex 2 Z-coordinate {m}
    14.725474412576,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    7.250000000000,          !- Vertex 3 Z-coordinate {m}
    14.725474412576,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BA5C63,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E802AA,                  !- Building Surface Name
    C471A4,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.710954008526,          !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    3.710954008526,          !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.010954008526,          !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.010954008526,          !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    28EEAD,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    98739A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.845962888815,          !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    3.845962888815,          !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    5.195962888815,          !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    5.195962888815,          !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8BA22E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BCF599,                  !- Building Surface Name
    C971BF,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    2.924560223718,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    2.924560223718,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    3.524560223718,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    3.524560223718,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7A7D90,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    9D2962,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.491410054533,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    24.491410054533,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    7.250000000000,          !- Vertex 2 Z-coordinate {m}
    24.981410054533,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    7.250000000000,          !- Vertex 3 Z-coordinate {m}
    24.981410054533,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AFD3CD,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    AE1DDB,                  !- Building Surface Name
    A44411,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.695930458584,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    36.695930458584,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.995930458584,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.995930458584,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5C3647,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    4AC20A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.510921578295,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    34.510921578295,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    35.860921578295,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    35.860921578295,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    CC852F,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    619625,                  !- Building Surface Name
    4952CC,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.711359324947,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    36.711359324947,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.911359324947,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.911359324947,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8351E7,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    FDD356,                  !- Building Surface Name
    631AC4,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.995930458584,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    35.995930458584,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.695930458584,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.695930458584,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    339633,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    F57179,                  !- Building Surface Name
    9A0079,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.165993125850,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    34.165993125850,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    33.365993125850,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    33.365993125850,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2BDE0C,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    4FA1ED,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    31.265941981885,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    7.680000000000,          !- Vertex 1 Z-coordinate {m}
    31.265941981885,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    33.295941981885,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    33.295941981885,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    7.680000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FF7EBD,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    53055B,                  !- Building Surface Name
    71026A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    32.266272376570,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    32.266272376570,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    32.866272376570,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    32.866272376570,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A5A43D,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    34FB00,                  !- Building Surface Name
    303182,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.386407706422,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    13.386407706422,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.186407706422,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.186407706422,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3EDE01,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    904A2D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.770990363360,         !- Vertex 1 X-coordinate {m}
    11.844590782803,         !- Vertex 1 Y-coordinate {m}
    7.680000000000,          !- Vertex 1 Z-coordinate {m}
    10.770990363360,         !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.740990363360,          !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.740990363360,          !- Vertex 4 X-coordinate {m}
    11.844590782803,         !- Vertex 4 Y-coordinate {m}
    7.680000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C32B5C,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E1E6D0,                  !- Building Surface Name
    57F68E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.841041507325,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    10.841041507325,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    11.641041507325,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    11.641041507325,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7CA767,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    7865E0,                  !- Building Surface Name
    112826,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.170978840058,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.170978840058,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.470978840058,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.470978840058,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B9BB36,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    738888,                  !- Building Surface Name
    C097AC,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    10.624673464283,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    10.624673464283,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    11.224673464283,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    11.224673464283,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F68810,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    4AB3F2,                  !- Building Surface Name
    83992D,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.520476760687,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    25.520476760687,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    26.320476760687,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    26.320476760687,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

