FenestrationSurface:Detailed,
    A53FDA,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A4AE63,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.968259340671,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    7.640000000000,          !- Vertex 1 Z-coordinate {m}
    22.968259340671,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    6.250000000000,          !- Vertex 2 Z-coordinate {m}
    23.858259340671,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    6.250000000000,          !- Vertex 3 Z-coordinate {m}
    23.858259340671,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    7.640000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FE5D4A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E637CD,                  !- Building Surface Name
    F5B6EA,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    3.524560223718,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    3.524560223718,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    2.924560223718,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    2.924560223718,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9250C0,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    935D92,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    37.250426031101,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    37.250426031101,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    7.250000000000,          !- Vertex 2 Z-coordinate {m}
    37.740426031101,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    7.250000000000,          !- Vertex 3 Z-coordinate {m}
    37.740426031101,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6B0B1E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    706AA7,                  !- Building Surface Name
    DF05F1,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.795525142162,          !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    3.795525142162,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.995525142162,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.995525142162,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    59CAF1,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    ECF835,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    9.894581077039,          !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    9.894581077039,          !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    8.544581077039,          !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    8.544581077039,          !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    118813,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    9FA8E3,                  !- Building Surface Name
    71A2DF,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.995930458584,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    35.995930458584,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.695930458584,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.695930458584,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D20CD8,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    60AC38,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.860921578295,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    35.860921578295,         !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    34.510921578295,         !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    34.510921578295,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C5843A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BA22B7,                  !- Building Surface Name
    453B89,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.186407706422,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.186407706422,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.386407706422,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.386407706422,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B3D965,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    89E00D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.738625126438,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    7.640000000000,          !- Vertex 1 Z-coordinate {m}
    16.738625126438,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    6.250000000000,          !- Vertex 2 Z-coordinate {m}
    15.848625126438,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    6.250000000000,          !- Vertex 3 Z-coordinate {m}
    15.848625126438,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    7.640000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4B5991,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    61C60E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.935894103750,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    7.680000000000,          !- Vertex 1 Z-coordinate {m}
    28.935894103750,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    30.965894103750,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    30.965894103750,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    7.680000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F871A5,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    66618B,                  !- Building Surface Name
    F5EDE5,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.535905627051,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    25.535905627051,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    26.235905627051,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    26.235905627051,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C971BF,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    4196DF,                  !- Building Surface Name
    8BA22E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    3.524560223718,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    3.524560223718,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    2.924560223718,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    2.924560223718,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4C9FAE,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    547B1B,                  !- Building Surface Name
    E734DB,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.320476760687,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    26.320476760687,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.520476760687,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.520476760687,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8142B7,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    21FC62,                  !- Building Surface Name
    C7EBE0,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.865842959785,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    28.865842959785,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.065842959785,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.065842959785,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4952CC,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B3688B,                  !- Building Surface Name
    CC852F,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.911359324947,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    35.911359324947,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.711359324947,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.711359324947,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    890331,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2D8FF8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    33.596364763814,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    33.596364763814,         !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    34.946364763814,         !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    34.946364763814,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DB0F84,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    731371,                  !- Building Surface Name
    AD41AE,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.911359324947,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    35.911359324947,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.711359324947,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.711359324947,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    47214D,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    4FA714,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.295941981885,         !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    7.680000000000,          !- Vertex 1 Z-coordinate {m}
    33.295941981885,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.265941981885,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.265941981885,         !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    7.680000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    564F7A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    6BC706,                  !- Building Surface Name
    98C2F8,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    39.966385617135,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    39.966385617135,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    40.566385617135,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    40.566385617135,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    22B64F,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    57119B,                  !- Building Surface Name
    3DCDC1,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.365993125850,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    33.365993125850,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    34.165993125850,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    34.165993125850,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    71A2DF,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E372C8,                  !- Building Surface Name
    118813,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.695930458584,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    36.695930458584,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.995930458584,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.995930458584,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    112826,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    8067C5,                  !- Building Surface Name
    7CA767,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.470978840058,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    13.470978840058,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.170978840058,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.170978840058,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2F8017,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    555976,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.335969959770,         !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    13.335969959770,         !- Vertex 2 X-coordinate {m}
    13.963291227535,         !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    11.985969959769,         !- Vertex 3 X-coordinate {m}
    13.963291227535,         !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    11.985969959769,         !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F8C4D5,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    944208,                  !- Building Surface Name
    A64BEC,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    10.624673464283,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    10.624673464283,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    11.224673464283,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    11.224673464283,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F4CC74,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    4CDF35,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.981410054533,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    24.981410054533,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    7.250000000000,          !- Vertex 2 Z-coordinate {m}
    24.491410054533,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    7.250000000000,          !- Vertex 3 Z-coordinate {m}
    24.491410054533,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EA8E46,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    F0AD69,                  !- Building Surface Name
    30AA4A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    2.924560223718,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    2.924560223718,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    3.524560223718,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    3.524560223718,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F3F7E9,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E0DED6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.966458436008,          !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    1.966458436008,          !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    7.250000000000,          !- Vertex 2 Z-coordinate {m}
    2.456458436008,          !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    7.250000000000,          !- Vertex 3 Z-coordinate {m}
    2.456458436008,          !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BB1F2A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    8021DA,                  !- Building Surface Name
    6378EA,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    40.566385617135,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    40.566385617135,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    39.966385617135,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    39.966385617135,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    21359A,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    67EFFD,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.440942485224,          !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    7.680000000000,          !- Vertex 1 Z-coordinate {m}
    8.440942485224,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.410942485225,          !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.410942485225,          !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    7.680000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    519A88,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    94215E,                  !- Building Surface Name
    D2B122,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.710954008526,          !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    3.710954008526,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.010954008526,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.010954008526,          !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2CA9BD,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    CE3A22,                  !- Building Surface Name
    E3F340,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.540891341260,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    5.540891341260,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.340891341260,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.340891341260,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    55A80D,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E364B7,                  !- Building Surface Name
    B3E1F3,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.995525142162,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.995525142162,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.795525142162,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.795525142162,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7A2F0A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    EA3FE9,                  !- Building Surface Name
    BB0E6C,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.535905627051,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    25.535905627051,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    26.235905627051,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    26.235905627051,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    83992D,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E917DB,                  !- Building Surface Name
    F68810,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.320476760687,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    26.320476760687,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.520476760687,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.520476760687,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6F25DC,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    602B31,                  !- Building Surface Name
    26C4CF,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    32.866272376570,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    32.866272376570,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    32.266272376570,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    32.266272376570,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8A69E2,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    5D3FAD,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.935894103750,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    7.680000000000,          !- Vertex 1 Z-coordinate {m}
    28.935894103750,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    30.965894103750,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    30.965894103750,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    7.680000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5FD737,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    A09B21,                  !- Building Surface Name
    5B45FD,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.865842959785,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    28.865842959785,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.065842959785,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.065842959785,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E93D88,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    9C6F63,                  !- Building Surface Name
    2D2642,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.535905627051,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    25.535905627051,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    26.235905627051,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    26.235905627051,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    36DAF8,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2BFA67,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    27.720914507340,         !- Vertex 1 X-coordinate {m}
    13.963291227534,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    27.720914507340,         !- Vertex 2 X-coordinate {m}
    13.963291227534,         !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    26.370914507340,         !- Vertex 3 X-coordinate {m}
    13.963291227534,         !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    26.370914507340,         !- Vertex 4 X-coordinate {m}
    13.963291227534,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EB7615,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    522465,                  !- Building Surface Name
    4FAE2F,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.995525142162,          !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.995525142162,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.795525142162,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.795525142162,          !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    49EF7B,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A867CF,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    5.604652610962,          !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    5.604652610962,          !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    4.254652610962,          !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    4.254652610962,          !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    49BC43,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    F90964,                  !- Building Surface Name
    759A5E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.320476760687,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    26.320476760687,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.520476760687,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.520476760687,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1D5F6C,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    3056E7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    23.858259340671,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    7.640000000000,          !- Vertex 1 Z-coordinate {m}
    23.858259340671,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    6.250000000000,          !- Vertex 2 Z-coordinate {m}
    22.968259340671,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    6.250000000000,          !- Vertex 3 Z-coordinate {m}
    22.968259340671,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    7.640000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    876754,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E93B3A,                  !- Building Surface Name
    6CA53C,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.995930458584,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    35.995930458584,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.695930458584,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.695930458584,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    506233,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    C8F4FC,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.860921578295,         !- Vertex 1 X-coordinate {m}
    13.963291227534,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    35.860921578295,         !- Vertex 2 X-coordinate {m}
    13.963291227534,         !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    34.510921578295,         !- Vertex 3 X-coordinate {m}
    13.963291227534,         !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    34.510921578295,         !- Vertex 4 X-coordinate {m}
    13.963291227534,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BAAE4D,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    674EFE,                  !- Building Surface Name
    AA3ADF,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    11.224673464283,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    11.224673464283,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    10.624673464283,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    10.624673464283,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BB8B5D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    8366F2,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    37.740426031101,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    37.740426031101,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    7.250000000000,          !- Vertex 2 Z-coordinate {m}
    37.250426031101,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    7.250000000000,          !- Vertex 3 Z-coordinate {m}
    37.250426031101,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    72505D,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    251E89,                  !- Building Surface Name
    750EB1,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.911359324947,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    35.911359324947,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.711359324947,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.711359324947,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AA3ADF,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    4401DA,                  !- Building Surface Name
    BAAE4D,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    10.624673464283,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    10.624673464283,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    11.224673464283,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    11.224673464283,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D21A82,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    15CBD2,                  !- Building Surface Name
    AE41E2,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.365993125850,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    33.365993125850,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    34.165993125850,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    34.165993125850,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6CA53C,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    EA3599,                  !- Building Surface Name
    876754,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.695930458584,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    36.695930458584,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.995930458584,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.995930458584,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    770D0E,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    B94962,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.295941981885,         !- Vertex 1 X-coordinate {m}
    11.844590782802,         !- Vertex 1 Y-coordinate {m}
    7.680000000000,          !- Vertex 1 Z-coordinate {m}
    33.295941981885,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.265941981885,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.265941981885,         !- Vertex 4 X-coordinate {m}
    11.844590782802,         !- Vertex 4 Y-coordinate {m}
    7.680000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A64BEC,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    7B4851,                  !- Building Surface Name
    F8C4D5,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    11.224673464283,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    11.224673464283,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    10.624673464283,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    10.624673464283,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DDCF25,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    DFE08F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.965894103750,         !- Vertex 1 X-coordinate {m}
    11.844590782802,         !- Vertex 1 Y-coordinate {m}
    7.680000000000,          !- Vertex 1 Z-coordinate {m}
    30.965894103750,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.935894103750,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.935894103750,         !- Vertex 4 X-coordinate {m}
    11.844590782802,         !- Vertex 4 Y-coordinate {m}
    7.680000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2D2642,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    225537,                  !- Building Surface Name
    E93D88,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.235905627051,         !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    26.235905627051,         !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.535905627051,         !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.535905627051,         !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DBE520,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    38FFE0,                  !- Building Surface Name
    8BE291,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.520476760687,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    25.520476760687,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    26.320476760687,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    26.320476760687,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    41E363,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    94E2D6,                  !- Building Surface Name
    9B27C7,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.065842959785,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    28.065842959785,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.865842959785,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.865842959785,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8C94B5,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    8B994D,                  !- Building Surface Name
    B7E906,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.186407706422,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.186407706422,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.386407706422,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.386407706422,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    977995,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    675C52,                  !- Building Surface Name
    47F7F6,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.641041507325,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    11.641041507325,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.841041507325,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.841041507325,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    74D88A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    46710E,                  !- Building Surface Name
    75A20F,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.470978840058,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    13.470978840058,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.170978840058,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.170978840058,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9EEF6F,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    AB5D15,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.740990363360,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    7.680000000000,          !- Vertex 1 Z-coordinate {m}
    8.740990363360,          !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.770990363360,         !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.770990363360,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    7.680000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    348D3E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    FD3B34,                  !- Building Surface Name
    967E90,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    32.266272376570,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    32.266272376570,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    32.866272376570,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    32.866272376570,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    26C4CF,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    8EB831,                  !- Building Surface Name
    6F25DC,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    32.266272376570,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    32.266272376570,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    32.866272376570,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    32.866272376570,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7C763E,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    4DEA0B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.491410054533,         !- Vertex 1 X-coordinate {m}
    30.776364763806,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    24.491410054533,         !- Vertex 2 X-coordinate {m}
    30.776364763806,         !- Vertex 2 Y-coordinate {m}
    7.250000000000,          !- Vertex 2 Z-coordinate {m}
    24.981410054533,         !- Vertex 3 X-coordinate {m}
    30.776364763806,         !- Vertex 3 Y-coordinate {m}
    7.250000000000,          !- Vertex 3 Z-coordinate {m}
    24.981410054533,         !- Vertex 4 X-coordinate {m}
    30.776364763806,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    84200A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    D7FEA8,                  !- Building Surface Name
    7C7898,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    32.266272376570,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    32.266272376570,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    32.866272376570,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    32.866272376570,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7E62D3,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    794BFC,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.966458436008,          !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    1.966458436008,          !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    7.250000000000,          !- Vertex 2 Z-coordinate {m}
    2.456458436008,          !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    7.250000000000,          !- Vertex 3 Z-coordinate {m}
    2.456458436008,          !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1B89A9,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    FC2DB2,                  !- Building Surface Name
    FE5833,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.535905627051,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    25.535905627051,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    26.235905627051,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    26.235905627051,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C24EAF,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    97799B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    27.720914507340,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    27.720914507340,         !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    26.370914507340,         !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    26.370914507340,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    967E90,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    38BAF8,                  !- Building Surface Name
    348D3E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    32.866272376570,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    32.866272376570,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    32.266272376570,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    32.266272376570,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    39729B,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    8BE44B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.725474412576,         !- Vertex 1 X-coordinate {m}
    30.776364763837,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    14.725474412576,         !- Vertex 2 X-coordinate {m}
    30.776364763837,         !- Vertex 2 Y-coordinate {m}
    7.250000000000,          !- Vertex 2 Z-coordinate {m}
    15.215474412576,         !- Vertex 3 X-coordinate {m}
    30.776364763837,         !- Vertex 3 Y-coordinate {m}
    7.250000000000,          !- Vertex 3 Z-coordinate {m}
    15.215474412576,         !- Vertex 4 X-coordinate {m}
    30.776364763837,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8BE291,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    4ACACF,                  !- Building Surface Name
    DBE520,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.320476760687,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    26.320476760687,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    25.520476760687,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    25.520476760687,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B68B70,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    7742C3,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    23.858259340671,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    7.640000000000,          !- Vertex 1 Z-coordinate {m}
    23.858259340671,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    6.250000000000,          !- Vertex 2 Z-coordinate {m}
    22.968259340671,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    6.250000000000,          !- Vertex 3 Z-coordinate {m}
    22.968259340671,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    7.640000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    707824,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    1B0B7B,                  !- Building Surface Name
    94C91E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.710954008526,          !- Vertex 1 X-coordinate {m}
    11.494577364945,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    3.710954008526,          !- Vertex 2 X-coordinate {m}
    11.494577364945,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.010954008526,          !- Vertex 3 X-coordinate {m}
    11.494577364945,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.010954008526,          !- Vertex 4 X-coordinate {m}
    11.494577364945,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4504A1,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    21312E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.440942485224,          !- Vertex 1 X-coordinate {m}
    11.844590782803,         !- Vertex 1 Y-coordinate {m}
    7.680000000000,          !- Vertex 1 Z-coordinate {m}
    8.440942485224,          !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.410942485225,          !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.410942485225,          !- Vertex 4 X-coordinate {m}
    11.844590782803,         !- Vertex 4 Y-coordinate {m}
    7.680000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9E08A7,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    197D32,                  !- Building Surface Name
    5616CF,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.540891341260,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    5.540891341260,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.340891341260,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.340891341260,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DF05F1,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    39C2C5,                  !- Building Surface Name
    6B0B1E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.995525142162,          !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.995525142162,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.795525142162,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.795525142162,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    30D9D0,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B356DB,                  !- Building Surface Name
    8B051A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    11.224673464283,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    11.224673464283,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    10.624673464283,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    10.624673464283,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    750EB1,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    40CC20,                  !- Building Surface Name
    72505D,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.711359324947,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    36.711359324947,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    35.911359324947,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    35.911359324947,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    572117,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    CA55E3,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    8.544581077039,          !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    8.544581077039,          !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    9.894581077039,          !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    9.894581077039,          !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    75A20F,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    500EBB,                  !- Building Surface Name
    74D88A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.170978840058,         !- Vertex 1 X-coordinate {m}
    31.996368475908,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.170978840058,         !- Vertex 2 X-coordinate {m}
    31.996368475908,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.470978840058,         !- Vertex 3 X-coordinate {m}
    31.996368475908,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.470978840058,         !- Vertex 4 X-coordinate {m}
    31.996368475908,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    49B4B1,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A4BC1E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.985969959769,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    11.985969959769,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    13.335969959770,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    13.335969959770,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    269431,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    65EE3F,                  !- Building Surface Name
    560E31,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.470978840058,         !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    13.470978840058,         !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.170978840058,         !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.170978840058,         !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3850F0,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E07D09,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.335969959770,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    13.335969959770,         !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    11.985969959769,         !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    11.985969959769,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2F5543,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B04EDC,                  !- Building Surface Name
    4E9113,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.386407706422,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    13.386407706422,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.186407706422,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.186407706422,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    497DB2,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    57BCAC,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.848625126438,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    7.640000000000,          !- Vertex 1 Z-coordinate {m}
    15.848625126438,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    6.250000000000,          !- Vertex 2 Z-coordinate {m}
    16.738625126438,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    6.250000000000,          !- Vertex 3 Z-coordinate {m}
    16.738625126438,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    7.640000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    62C843,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B08395,                  !- Building Surface Name
    3BD5E2,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.170978840058,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.170978840058,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.470978840058,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.470978840058,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    723056,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A11253,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.985969959769,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    11.985969959769,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    13.335969959770,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    13.335969959770,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4E9113,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E8DD9A,                  !- Building Surface Name
    2F5543,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.186407706422,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.186407706422,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    13.386407706422,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    13.386407706422,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    12C674,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    6DEBBB,                  !- Building Surface Name
    B8F7FD,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.641041507325,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    11.641041507325,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.841041507325,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.841041507325,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    862E86,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    F57946,                  !- Building Surface Name
    1768D5,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    2.924560223718,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    2.924560223718,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    3.524560223718,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    3.524560223718,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3BD5E2,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    41C8EA,                  !- Building Surface Name
    62C843,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.470978840058,         !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    13.470978840058,         !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.170978840058,         !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.170978840058,         !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1754F2,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    B7F66E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.740990363360,          !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    7.680000000000,          !- Vertex 1 Z-coordinate {m}
    8.740990363360,          !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.770990363360,         !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.770990363360,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    7.680000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6378EA,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    27E4DF,                  !- Building Surface Name
    BB1F2A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    39.966385617135,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    39.966385617135,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    40.566385617135,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    40.566385617135,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B4BC4C,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2ED92D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.456458436008,          !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    2.456458436008,          !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    7.250000000000,          !- Vertex 2 Z-coordinate {m}
    1.966458436008,          !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    7.250000000000,          !- Vertex 3 Z-coordinate {m}
    1.966458436008,          !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C097AC,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    EC89CD,                  !- Building Surface Name
    B9BB36,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    11.224673464283,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    11.224673464283,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    10.624673464283,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    10.624673464283,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    640BAE,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    3484F0,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.215474412576,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    15.215474412576,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    7.250000000000,          !- Vertex 2 Z-coordinate {m}
    14.725474412576,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    7.250000000000,          !- Vertex 3 Z-coordinate {m}
    14.725474412576,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    49598F,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    287B48,                  !- Building Surface Name
    C8BD51,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.995525142162,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.995525142162,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.795525142162,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.795525142162,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F56F1A,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E8270D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    34.946364763814,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    34.946364763814,         !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    33.596364763814,         !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    33.596364763814,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4FAE2F,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    AE341C,                  !- Building Surface Name
    EB7615,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.795525142162,          !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    3.795525142162,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.995525142162,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.995525142162,          !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6D17AB,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    D17967,                  !- Building Surface Name
    D06815,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.010954008526,          !- Vertex 1 X-coordinate {m}
    2.654656323056,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    3.010954008526,          !- Vertex 2 X-coordinate {m}
    2.654656323056,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.710954008526,          !- Vertex 3 X-coordinate {m}
    2.654656323056,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.710954008526,          !- Vertex 4 X-coordinate {m}
    2.654656323056,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2269C2,                  !- Name
    GlassDoor,               !- Surface Type
    Exterior Door,           !- Construction Name
    9B87F2,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.410942485225,          !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    7.680000000000,          !- Vertex 1 Z-coordinate {m}
    6.410942485225,          !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.440942485224,          !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.440942485224,          !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    7.680000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    30AA4A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B53345,                  !- Building Surface Name
    EA8E46,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    3.524560223718,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    3.524560223718,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    2.924560223718,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    2.924560223718,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    744809,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    F9938D,                  !- Building Surface Name
    8086B8,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.340891341260,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    6.340891341260,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    5.540891341260,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    5.540891341260,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D2B122,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    72687E,                  !- Building Surface Name
    519A88,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.010954008526,          !- Vertex 1 X-coordinate {m}
    40.836289517797,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    3.010954008526,          !- Vertex 2 X-coordinate {m}
    40.836289517797,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.710954008526,          !- Vertex 3 X-coordinate {m}
    40.836289517797,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.710954008526,          !- Vertex 4 X-coordinate {m}
    40.836289517797,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F6A786,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    F04620,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.195962888815,          !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    5.195962888815,          !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    6.750000000000,          !- Vertex 2 Z-coordinate {m}
    3.845962888815,          !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    6.750000000000,          !- Vertex 3 Z-coordinate {m}
    3.845962888815,          !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    71026A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    2E64E3,                  !- Building Surface Name
    FF7EBD,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    32.866272376570,         !- Vertex 1 Y-coordinate {m}
    7.700000000000,          !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    32.866272376570,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    32.266272376570,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    32.266272376570,         !- Vertex 4 Y-coordinate {m}
    7.700000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3EFD7C,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    BE002E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    37.250426031101,         !- Vertex 1 X-coordinate {m}
    30.776364763825,         !- Vertex 1 Y-coordinate {m}
    7.740000000000,          !- Vertex 1 Z-coordinate {m}
    37.250426031101,         !- Vertex 2 X-coordinate {m}
    30.776364763825,         !- Vertex 2 Y-coordinate {m}
    7.250000000000,          !- Vertex 2 Z-coordinate {m}
    37.740426031101,         !- Vertex 3 X-coordinate {m}
    30.776364763825,         !- Vertex 3 Y-coordinate {m}
    7.250000000000,          !- Vertex 3 Z-coordinate {m}
    37.740426031101,         !- Vertex 4 X-coordinate {m}
    30.776364763825,         !- Vertex 4 Y-coordinate {m}
    7.740000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    framedivider,            !- Name
    0.045,                   !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    56,                      !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.58,                    !- Frame Solar Absorptance
    0.58,                    !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.4,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.58,                    !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.58;                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    framedivider b,          !- Name
    0.03,                    !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    56,                      !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.58,                    !- Frame Solar Absorptance
    0.58,                    !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.4,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.58,                    !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.58;                    !- Inside Reveal Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    CCA5C5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    344A4D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    ADBD31,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424294,          !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    727050,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424290,          !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    732FFA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    6F9B42,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A581CC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3CF05F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    2.676047254902,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    2.676047254902,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4E6367,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.676047254902,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.676047254902,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    AD5D23,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    DACA6D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F99EC1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F13445,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EE4BE6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    71ACDE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1E8EE5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    439F64,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    11.844590782803,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424294,          !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    27D9D2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    444650,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    97F737,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424290,          !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5B8A55,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    BE6BEE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C09DFF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    11.424535927591,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    11.424535927591,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    419594,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    11.424535927591,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    11.424535927591,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    11.424535927591,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    11.424535927591,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    76A940,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    11.424535927591,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    11.424535927591,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    11.424535927591,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    11.424535927591,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    ADBCA3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    11.424535927591,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    11.424535927591,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    9CD1D8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    11.424535927591,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    11.424535927591,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E116E0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    11.424535927590,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    11.424535927590,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    ECB5DC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    11.424535927590,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    11.424535927590,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    11.424535927590,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    11.424535927590,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4D3EC9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    11.424535927590,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    11.424535927590,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    11.424535927590,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    11.424535927590,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B34B7F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    11.424535927590,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    11.424535927590,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5698BC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    11.424535927590,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    11.424535927590,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    FAA6BF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3EF57F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042819,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    539F17,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B76C8C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    13033F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    6F0D68,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042815,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    11.844590782802,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    647B5D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A52661,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.030837212207,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    37.030837212206,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212206,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212206,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EF8C19,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.030837212207,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    37.030837212207,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212207,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B6717D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212207,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    894E0F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    307C9F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042815,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8D4FE8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042819,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A40709,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    35510F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    6C5153,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    FD0ADB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B7225D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C0DEE6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    800365,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CC16D9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    77B5B5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    FC4BB7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    2.676047254902,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    2.676047254902,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    DE4534,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    84EF84,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.676047254902,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.676047254902,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7E2B29,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.030837212206,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    37.030837212206,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212206,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    BA6D01,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212207,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    405EFC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.030837212207,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    37.030837212207,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212207,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    33C229,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    32D92F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    59012C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424290,          !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F2DA32,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424294,          !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    9C9FB3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    207B0B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    375E7A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A77A0E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B251C3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    22BE81,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    51B361,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    682E55,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4D9906,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7EDB7A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    83135C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C2D8F0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042819,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    BBE640,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042815,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    90C828,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C405ED,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    6EFF04,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424294,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3EE744,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D08D29,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B8CDD7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C550BB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424290,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    24E934,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    6E15E1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CAF8F8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5CFE78,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E59998,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    932CDD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D321AA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    895FB9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D7DAA2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5D103C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    75BA8E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    858CCC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    6B1FD6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042815,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E59748,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    9497DB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042819,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5AF00B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    439E62,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    660226,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8C40E9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C20262,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3951B9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    BA5989,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7F258B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    71F887,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    0.600000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    0.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3B3057,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    11.424535927590,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    11.424535927590,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D060FF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B40D18,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212207,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    602B0E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    11.424535927590,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    11.424535927590,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2841EC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    11.424535927591,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    11.424535927591,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    11.424535927591,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    11.424535927591,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    6F336A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    BF2D0E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    DFCF36,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424294,          !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2D45EA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    45039B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424290,          !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F03AE1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    AC234A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    333826,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    11.424535927591,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    11.424535927591,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    11.424535927591,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    11.424535927591,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    25608B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    FD482C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3F89AC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.030837212207,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    37.030837212207,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212207,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    73A81D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E88B37,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    6C4BB2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    11.424535927591,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    11.424535927591,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    725133,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D0E5C8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    FCBF30,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C6624A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A2782E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F84205,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    11.424535927591,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    11.424535927591,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1FD78C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042819,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    87B736,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A6911C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042815,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CA78F5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.676047254902,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.676047254902,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CA4139,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    239B75,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    73F6CF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A029F0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.676047254902,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.676047254902,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1BFB99,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424290,          !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    86BB84,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    11.844590782803,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424294,          !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CE20B6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424294,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A481F6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2DCE5D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    6B1760,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C2CE1C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    AEA1B0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    11.424535927590,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    11.424535927590,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    12442F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    DA50CA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    948D67,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042815,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    11.844590782802,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A9AE08,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    38D3F4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C76C09,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B3BCEC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E90FBC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.676047254902,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.676047254902,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D4CB1D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042819,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EFA6C4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    252C49,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    11.424535927591,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    11.424535927591,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EEC189,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A4D1BD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3496E8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424294,          !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    241BD2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    976723,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7F7DA1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A30EF2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4275BE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    99589C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    11.424535927590,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    11.424535927590,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    11.424535927590,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    11.424535927590,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4C240A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    61E371,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    11.424535927590,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    11.424535927590,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    11.424535927590,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    11.424535927590,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    74FED2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8F5C6E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    80BFD6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    DD271F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    663A51,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042819,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    253037,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    9A3771,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.676047254902,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.676047254902,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1EFEB1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1CE6DD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A91BC2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EDA651,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2A2E1A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D4A27E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424290,          !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    38075B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3153C9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424290,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5B5935,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042815,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    FF97E0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    6EB8F5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7A6BEA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    78FFB6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F4A99F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E6806B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    22D226,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    526B15,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CFBB21,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212207,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EBB10A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042819,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3246A6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7FEED8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.030837212206,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    37.030837212206,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212206,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    10568F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.030837212207,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    37.030837212207,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212207,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    917F6B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7141A2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    101A1F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A822E8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    AB1932,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7E46B9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    883FAC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    772A6A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.030837212207,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    37.030837212206,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212206,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212206,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D99FCA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    AFC754,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8A1C65,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2E720D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CEC0EF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042815,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8A3F18,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    DBA393,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    BE34A1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    2.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    2.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    FA36BF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212207,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    10C80F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4857D1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    ED132A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042819,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    89A410,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1F90E9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4717C0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.030837212206,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    37.030837212206,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212206,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    AC4E96,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F31A5A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042815,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    41.186302935655,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    147189,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B26F4F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.030837212207,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    37.030837212207,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212207,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    851A73,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E6DF41,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F44024,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F20A50,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    AFAF44,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.030837212207,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    37.030837212206,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212206,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212206,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B685EE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7910F4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EFF4A9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7186B6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    BB7C7F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A3767C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F665FF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    41.186302935655,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424294,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    88442A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E185BC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    13.963291227535,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    13.963291227535,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    98D6AA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.676047254902,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.676047254902,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4E13FF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    11.424535927590,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    11.424535927590,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    9B99E6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424290,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    9F974A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    31349D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5B5FD2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    11.424535927590,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    11.424535927590,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    11.424535927590,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    11.424535927590,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    54797A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042815,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    11.844590782802,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    797455,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4521AB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E171C9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B282C5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042819,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    24C379,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424294,          !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    FCCBBB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    786614,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    28F03D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    42.556311946548,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    42.556311946548,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    90677F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B18BCF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    364FB6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1147FD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.861014302427,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    10.861014302427,         !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    18668D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    571EE0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    564FA4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    13.963291227534,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    13.963291227534,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    13.963291227534,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    13.963291227534,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C513CF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042819,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    31.646355058050,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E9A544,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    789E82,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    11.424535927591,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    11.424535927591,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    88D774,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042815,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4CA5E6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    9D42EC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    11.424535927590,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    11.424535927590,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    11.424535927590,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    11.424535927590,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    71306F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    52D175,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E5E73D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F0A7AE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B65DE6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7E50EF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424290,          !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E7B681,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    DCD51A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    6.320918546157,          !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    6.320918546157,          !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    70D28F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.676047254902,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.676047254902,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    AD5EAF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8F5B19,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    DF2192,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    ED057A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.385965920952,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    33.385965920952,         !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3737A9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8C2412,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.676047254902,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.676047254902,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    874463,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    11.424535927591,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    11.424535927591,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    AF7441,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    11.844590782803,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424294,          !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    442CE7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5E947F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    11.424535927591,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    11.424535927591,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    11.424535927591,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    11.424535927591,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    DC5049,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    42.556311946548,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    42.556311946548,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D1A3B9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    74E7BD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8C6642,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.030837212207,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    37.030837212207,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212207,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    FE0505,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042815,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    24DAD6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212207,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F3D6CC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    11.424535927590,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    11.424535927590,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7586B1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    11.424535927591,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    11.424535927591,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    492B34,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    221231,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042819,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    2.304642905198,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D02B1D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F2E124,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    0.934633894305,          !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E3934C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    2.676047254902,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    2.676047254902,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    88AA82,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2215E3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7B83F8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3B7320,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    11.424535927591,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    11.424535927591,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    11.424535927591,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    11.424535927591,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    615E3D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    31.646355058050,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424290,          !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C20720,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A5E636,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F0D437,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    13.214599793696,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    13.214599793696,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    28.845870164683,         !- Vertex 3 X-coordinate {m}
    13.214599793696,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    28.845870164683,         !- Vertex 4 X-coordinate {m}
    13.214599793696,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1071ED,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    0.934633894305,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    2.304642905198,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424290,          !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    DC6D4E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    0.934633894305,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    0.934633894305,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424294,          !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3B8BB8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    648EBB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A53A56,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    11.424535927590,         !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    11.424535927590,         !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7D8F58,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    5.600000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    5.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4D5B6B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    30.276346047157,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    30.276346047157,         !- Vertex 2 Y-coordinate {m}
    5.600000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    30.276346047157,         !- Vertex 3 Y-coordinate {m}
    5.600000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    30.276346047157,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    51030B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    15.880000000000,         !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    10.564581077048,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    10.564581077048,         !- Vertex 4 Y-coordinate {m}
    15.880000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D0E154,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    10.564581077048,         !- Vertex 1 Y-coordinate {m}
    15.880000000000,         !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    10.564581077048,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    15.880000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    397143,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.448441722009,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    15.880000000000,         !- Vertex 1 Z-coordinate {m}
    21.448441722009,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    15.880000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CB106F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.448441722009,         !- Vertex 1 X-coordinate {m}
    0.052273518656,          !- Vertex 1 Y-coordinate {m}
    15.880000000000,         !- Vertex 1 Z-coordinate {m}
    21.448441722009,         !- Vertex 2 X-coordinate {m}
    0.052273518656,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    21.448441722009,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    21.448441722009,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    15.880000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B26AF9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    10.564581077048,         !- Vertex 1 Y-coordinate {m}
    15.880000000000,         !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    10.564581077048,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    10.564581077048,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    10.564581077048,         !- Vertex 4 Y-coordinate {m}
    15.880000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    75760C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.288455526983,         !- Vertex 1 X-coordinate {m}
    0.052273518656,          !- Vertex 1 Y-coordinate {m}
    15.880000000000,         !- Vertex 1 Z-coordinate {m}
    18.288455526983,         !- Vertex 2 X-coordinate {m}
    0.052273518656,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    21.448441722009,         !- Vertex 3 X-coordinate {m}
    0.052273518656,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    21.448441722009,         !- Vertex 4 X-coordinate {m}
    0.052273518656,          !- Vertex 4 Y-coordinate {m}
    15.880000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    FB3EF4,                  !- Name
    ,                        !- Transmittance Schedule Name
    8,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    10.564581077048,         !- Vertex 1 Y-coordinate {m}
    15.880000000000,         !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    15.880000000000,         !- Vertex 2 Z-coordinate {m}
    18.288455526983,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    15.880000000000,         !- Vertex 3 Z-coordinate {m}
    18.288455526983,         !- Vertex 4 X-coordinate {m}
    0.052273518656,          !- Vertex 4 Y-coordinate {m}
    15.880000000000,         !- Vertex 4 Z-coordinate {m}
    21.448441722009,         !- Vertex 5 X-coordinate {m}
    0.052273518656,          !- Vertex 5 Y-coordinate {m}
    15.880000000000,         !- Vertex 5 Z-coordinate {m}
    21.448441722009,         !- Vertex 6 X-coordinate {m}
    3.654654019462,          !- Vertex 6 Y-coordinate {m}
    15.880000000000,         !- Vertex 6 Z-coordinate {m}
    22.735894078991,         !- Vertex 7 X-coordinate {m}
    3.654654019462,          !- Vertex 7 Y-coordinate {m}
    15.880000000000,         !- Vertex 7 Z-coordinate {m}
    22.735894078991,         !- Vertex 8 X-coordinate {m}
    10.564581077048,         !- Vertex 8 Y-coordinate {m}
    15.880000000000;         !- Vertex 8 Z-coordinate {m}

Shading:Building:Detailed,
    B68BEB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    15.880000000000,         !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    18.288455526983,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    18.288455526983,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    15.880000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    9A932C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.288455526983,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    15.880000000000,         !- Vertex 1 Z-coordinate {m}
    18.288455526983,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    18.288455526983,         !- Vertex 3 X-coordinate {m}
    0.052273518656,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    18.288455526983,         !- Vertex 4 X-coordinate {m}
    0.052273518656,          !- Vertex 4 Y-coordinate {m}
    15.880000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    FF24A7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    57EDED,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424290,          !- Vertex 2 X-coordinate {m}
    11.844590782803,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    11.844590782803,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3E866D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424294,          !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D8DD83,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    709862,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    37C807,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    6BC4E5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042815,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    696DDD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    2.304642905198,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    2.304642905198,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7A4DA5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212207,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CD0FCB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    13.963291227534,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    13.963291227534,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F7ECD0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    13.963291227534,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    11.844590782802,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042819,         !- Vertex 3 X-coordinate {m}
    11.844590782802,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    13.963291227534,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D8375C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    11.424535927591,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    11.424535927591,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5EFC87,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    11.424535927590,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    11.424535927590,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    166A3B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3D24E3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.030837212207,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    37.030837212207,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212207,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B4A99C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    76CCF8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7CBE52,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    13.963291227535,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    9528C3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    6A4D65,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3F8054,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    64E8E4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    11.424535927591,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    11.424535927591,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    11.424535927591,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    11.424535927591,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D37CC6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212207,         !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CDE76C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    6.324653960751,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    6.324653960751,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B0FE95,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    9F7303,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F2BB8E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CCF86D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    13.963291227535,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    13.963291227535,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    647A61,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    36C448,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8AF487,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B6FFDB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.030837212207,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    37.030837212207,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    AB47F2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    11.424535927591,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    11.424535927591,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1BEC16,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    11.424535927591,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    11.424535927591,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    10.564581077048,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    10.564581077048,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    532CAA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    519F47,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    2.676047254902,          !- Vertex 3 X-coordinate {m}
    7.824579727250,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    2.676047254902,          !- Vertex 4 X-coordinate {m}
    7.824579727250,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    ACB1B1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7A7022,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CF6665,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    6ACFD6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4C2A60,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    7.824579727250,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    7.824579727250,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    2.676047254902,          !- Vertex 3 X-coordinate {m}
    6.324653960751,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    2.676047254902,          !- Vertex 4 X-coordinate {m}
    6.324653960751,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    78A349,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    10.400000000000,         !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    13.963291227535,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    10.400000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8E40E6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    13.963291227535,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    58E653,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3B9773,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    158F72,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    6F4B58,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    10.494579668539,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    10.494579668539,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    10.494579668539,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    10.494579668539,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    82C8A9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    BAFA7B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    13.963291227535,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    13.963291227535,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    13.963291227535,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    893915,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E6EDD5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    221CE8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    10.564581077048,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    10.564581077048,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    11.424535927591,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    11.424535927591,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A805E5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    11.424535927591,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    11.424535927591,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    11.424535927591,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    11.424535927591,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    558E05,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    11.424535927591,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    11.424535927591,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    10EE15,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    12.714581077027,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    12.714581077027,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    90B08D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    2.724697760410,          !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    2.724697760410,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CF8CFB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2930D8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    2.724697760410,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    2.724697760410,          !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    657A98,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    12.714581077027,         !- Vertex 1 Y-coordinate {m}
    10.400000000000,         !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    12.714581077027,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    13.963291227535,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    13.963291227535,         !- Vertex 4 Y-coordinate {m}
    10.400000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    DFCCB9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F89EDB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    0.185942460466,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    0.185942460466,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    DC35FD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    1.434652610973,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    1.434652610973,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    0.185942460466,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    0.185942460466,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4ABD6B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    1.434652610973,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    1.434652610973,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C9EBC5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    3.654654019462,          !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    3.654654019462,          !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    3.654654019462,          !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    3.654654019462,          !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B543CC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    30.776364763826,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    30.776364763826,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    30.776364763826,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    30.776364763826,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7ABD37,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    30.776364763826,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    30.776364763826,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    AA99A2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    30.776364763826,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    30.776364763826,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    30.776364763826,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    30.776364763826,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CE1DB1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7B0840,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D892B7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    30.776364763826,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    30.776364763826,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7A6F20,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    30.776364763826,         !- Vertex 1 Y-coordinate {m}
    10.400000000000,         !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    30.776364763826,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    10.400000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CF5CD0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7E0DC8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    30.776364763826,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    30.776364763826,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1BFDFE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    671299,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.030837212207,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    37.030837212207,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212207,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    95BC80,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.030837212207,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    37.030837212207,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5F1657,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    30.776364763826,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    30.776364763826,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    38.175900895622,         !- Vertex 3 X-coordinate {m}
    30.776364763826,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    38.175900895622,         !- Vertex 4 X-coordinate {m}
    30.776364763826,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    375D97,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2AF8A8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    30.776364763826,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    30.776364763826,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EC99FD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E373F8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E72FB3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F6434B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    2.676047254902,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    2.676047254902,          !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    804634,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    80EB5E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    BC3C61,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.325914507340,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    25.325914507340,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    DDD42D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    37.166291880102,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    2.676047254902,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    2.676047254902,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    17B772,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    708620,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.055935190012,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    24.055935190012,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1F07B3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    29.527654613318,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D8FF5A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    37.166291880102,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2F034D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4F7948,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    30.776364763826,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    30.776364763826,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    135B5B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C85A8C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    10A9D9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    40.766248080443,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E7F619,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    30.776364763826,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    30.776364763826,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    30.776364763826,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    30.776364763826,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    11A7D3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    991B21,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    32.996366172314,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    32.996366172314,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    39.495942006643,         !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    39.495942006643,         !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    AE0022,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.926364763805,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.926364763805,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C8CE25,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    6E9253,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    78867C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.905921578294,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    36.905921578294,         !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    25.325914507340,         !- Vertex 3 X-coordinate {m}
    43.305003380387,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    25.325914507340,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    711050,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.210942460466,          !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    0.210942460466,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    32.996366172314,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    32.996366172314,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    76EECC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    38.175900895622,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    38.175900895622,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    36.905921578294,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    36.905921578294,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3998D1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.380969959769,         !- Vertex 1 X-coordinate {m}
    29.527654613318,         !- Vertex 1 Y-coordinate {m}
    10.400000000000,         !- Vertex 1 Z-coordinate {m}
    14.380969959769,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    30.776364763826,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    30.776364763826,         !- Vertex 4 Y-coordinate {m}
    10.400000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    9B4ADF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.495942006643,         !- Vertex 1 X-coordinate {m}
    35.666366113603,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    39.495942006643,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212207,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    35.666366113603,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E8A447,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    43.305003380387,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    2.800962888815,          !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    2.800962888815,          !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7BE599,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    14.380969959769,         !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    14.380969959769,         !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D03E6B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    32.066409913262,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.066409913262,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.926364763805,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.926364763805,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    749D1E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    40.766248080443,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    84E956,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    30.776364763826,         !- Vertex 1 Y-coordinate {m}
    9.700000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    30.776364763826,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    15.650949277097,         !- Vertex 3 X-coordinate {m}
    32.066409913262,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    15.650949277097,         !- Vertex 4 X-coordinate {m}
    32.066409913262,         !- Vertex 4 Y-coordinate {m}
    9.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    AE3726,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.800962888815,          !- Vertex 1 X-coordinate {m}
    42.056293229880,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    2.800962888815,          !- Vertex 2 X-coordinate {m}
    42.056293229880,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    1.530983571487,          !- Vertex 3 X-coordinate {m}
    42.056293229880,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    1.530983571487,          !- Vertex 4 X-coordinate {m}
    42.056293229880,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B5F862,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.530983571487,          !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    10.435022535850,         !- Vertex 1 Z-coordinate {m}
    1.530983571487,          !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    0.210942460466,          !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    0.210942460466,          !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    10.435022535850;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    83C5EE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424290,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424292,          !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    36EE66,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424292,          !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424294,          !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E0B18D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.676047254902,          !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.676047254902,          !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    3.926411528155,          !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    3.926411528155,          !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4B7507,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.320918546157,          !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    6.320918546157,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    8.590966424294,          !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    8.590966424292,          !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    629295,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.590966424292,          !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    8.590966424290,          !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.861014302427,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.861014302427,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5F9AE3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2A35DB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    40.766248080443,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    40.766248080443,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    FFC321,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042819,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042817,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    DFD9F9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042817,         !- Vertex 1 X-coordinate {m}
    43.305003380387,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042815,         !- Vertex 2 X-coordinate {m}
    41.186302935655,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    41.186302935655,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    43.305003380387,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A1F92E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.780472938954,         !- Vertex 1 X-coordinate {m}
    37.166291880102,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    35.780472938954,         !- Vertex 2 X-coordinate {m}
    35.666366113603,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    37.030837212207,         !- Vertex 3 X-coordinate {m}
    35.666366113603,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    37.030837212207,         !- Vertex 4 X-coordinate {m}
    37.166291880102,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8B23D0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.845870164683,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    28.845870164683,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    31.115918042817,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    31.115918042819,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    31F8FD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.115918042815,         !- Vertex 1 X-coordinate {m}
    31.646355058050,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    31.115918042817,         !- Vertex 2 X-coordinate {m}
    29.527654613318,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    33.385965920952,         !- Vertex 3 X-coordinate {m}
    29.527654613318,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    33.385965920952,         !- Vertex 4 X-coordinate {m}
    31.646355058050,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8A3B68,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.996366172315,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.066409913263,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    24.055935190012,         !- Vertex 3 X-coordinate {m}
    32.066409913263,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    24.055935190012,         !- Vertex 4 X-coordinate {m}
    32.996366172315,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1ABA56,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.650949277097,         !- Vertex 1 X-coordinate {m}
    32.996366172315,         !- Vertex 1 Y-coordinate {m}
    8.400000000000,          !- Vertex 1 Z-coordinate {m}
    15.650949277097,         !- Vertex 2 X-coordinate {m}
    32.066409913263,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.066409913263,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.996366172315,         !- Vertex 4 Y-coordinate {m}
    8.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CECF4D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    32.926364763804,         !- Vertex 1 Y-coordinate {m}
    15.880000000000,         !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    32.926364763804,         !- Vertex 4 Y-coordinate {m}
    15.880000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EA866D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.448441722009,         !- Vertex 1 X-coordinate {m}
    43.438672322197,         !- Vertex 1 Y-coordinate {m}
    15.880000000000,         !- Vertex 1 Z-coordinate {m}
    21.448441722009,         !- Vertex 2 X-coordinate {m}
    43.438672322197,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    18.288455526983,         !- Vertex 3 X-coordinate {m}
    43.438672322197,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    18.288455526983,         !- Vertex 4 X-coordinate {m}
    43.438672322197,         !- Vertex 4 Y-coordinate {m}
    15.880000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E8BF8D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.970990388118,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    15.880000000000,         !- Vertex 1 Z-coordinate {m}
    16.970990388118,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    32.926364763804,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.926364763804,         !- Vertex 4 Y-coordinate {m}
    15.880000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5708EC,                  !- Name
    ,                        !- Transmittance Schedule Name
    8,                       !- Number of Vertices
    18.288455526983,         !- Vertex 1 X-coordinate {m}
    43.438672322197,         !- Vertex 1 Y-coordinate {m}
    15.880000000000,         !- Vertex 1 Z-coordinate {m}
    18.288455526983,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    15.880000000000,         !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    15.880000000000,         !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    32.926364763804,         !- Vertex 4 Y-coordinate {m}
    15.880000000000,         !- Vertex 4 Z-coordinate {m}
    22.735894078991,         !- Vertex 5 X-coordinate {m}
    32.926364763804,         !- Vertex 5 Y-coordinate {m}
    15.880000000000,         !- Vertex 5 Z-coordinate {m}
    22.735894078991,         !- Vertex 6 X-coordinate {m}
    39.836291821391,         !- Vertex 6 Y-coordinate {m}
    15.880000000000,         !- Vertex 6 Z-coordinate {m}
    21.448441722009,         !- Vertex 7 X-coordinate {m}
    39.836291821391,         !- Vertex 7 Y-coordinate {m}
    15.880000000000,         !- Vertex 7 Z-coordinate {m}
    21.448441722009,         !- Vertex 8 X-coordinate {m}
    43.438672322197,         !- Vertex 8 Y-coordinate {m}
    15.880000000000;         !- Vertex 8 Z-coordinate {m}

Shading:Building:Detailed,
    B6AE81,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.288455526983,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    15.880000000000,         !- Vertex 1 Z-coordinate {m}
    18.288455526983,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    16.970990388118,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    16.970990388118,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    15.880000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    543808,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.288455526983,         !- Vertex 1 X-coordinate {m}
    43.438672322197,         !- Vertex 1 Y-coordinate {m}
    15.880000000000,         !- Vertex 1 Z-coordinate {m}
    18.288455526983,         !- Vertex 2 X-coordinate {m}
    43.438672322197,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    18.288455526983,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    18.288455526983,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    15.880000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B48FA2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.448441722009,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    15.880000000000,         !- Vertex 1 Z-coordinate {m}
    21.448441722009,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    21.448441722009,         !- Vertex 3 X-coordinate {m}
    43.438672322197,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    21.448441722009,         !- Vertex 4 X-coordinate {m}
    43.438672322197,         !- Vertex 4 Y-coordinate {m}
    15.880000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    28CCE4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    39.836291821391,         !- Vertex 1 Y-coordinate {m}
    15.880000000000,         !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    39.836291821391,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    21.448441722009,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    21.448441722009,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    15.880000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F0055E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.735894078991,         !- Vertex 1 X-coordinate {m}
    32.926364763804,         !- Vertex 1 Y-coordinate {m}
    15.880000000000,         !- Vertex 1 Z-coordinate {m}
    22.735894078991,         !- Vertex 2 X-coordinate {m}
    32.926364763804,         !- Vertex 2 Y-coordinate {m}
    8.400000000000,          !- Vertex 2 Z-coordinate {m}
    22.735894078991,         !- Vertex 3 X-coordinate {m}
    39.836291821391,         !- Vertex 3 Y-coordinate {m}
    8.400000000000,          !- Vertex 3 Z-coordinate {m}
    22.735894078991,         !- Vertex 4 X-coordinate {m}
    39.836291821391,         !- Vertex 4 Y-coordinate {m}
    15.880000000000;         !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    people_dorm,             !- Name
    dorms,                   !- Zone or ZoneList Name
    sch_ocup_dorm,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    sch_ativ_dorm;           !- Activity Level Schedule Name

People,
    people_sala 2quartos,    !- Name
    sala 2/4 ou mais,        !- Zone or ZoneList Name
    sch_ocup_sala,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    sch_ativ_sala;           !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    lights_dorm,             !- Name
    dorms,                   !- Zone or ZoneList Name
    sch_ilum_dorm,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.23,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

Lights,
    lights_sala 2,           !- Name
    sala 2/4 ou mais,        !- Zone or ZoneList Name
    sch_ilum_sala,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.23,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    equip_sala 2,            !- Name
    sala 2/4 ou mais,        !- Zone or ZoneList Name
    sch_equip_sala,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    120,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
    CasaMCMV,                !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    SurfaceAverageCalculation,  !- Wind Pressure Coefficient Type
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    LinearInitializationMethod,  !- Initialization Type
    0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
    0.000001,                !- Absolute Airflow Convergence Tolerance {kg/s}
    -.5,                     !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    0.34;                    !- Ratio of Building Width Along Short Axis to Width Along Long Axis


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

AirflowNetwork:MultiZone:Zone,
    1-00 circ,               !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ;                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

AirflowNetwork:MultiZone:Surface,
    jb-102DFE,               !- Surface Name
    abertura_janela,         !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========

AirflowNetwork:MultiZone:Component:DetailedOpening,
    abertura_porta,          !- Name
    0.0024,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.59,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    abertura_janela,         !- Name
    0.00063,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.63,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0.0,                     !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0.0,                     !- Width Factor for Opening Factor 1 {dimensionless}
    1.0,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1.0,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

HVACTemplate:Thermostat,
    Constant Setpoint Thermostat,  !- Name
    ,                        !- Heating Setpoint Schedule Name
    20,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    25;                      !- Constant Cooling Setpoint {C}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    sch_ocup_sala,           !- Key Value
    Schedule Value,          !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    sch_ocup_dorm,           !- Key Value
    Schedule Value,          !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DoNotMirrorDetachedShading;  !- Key 1

Output:Diagnostics,
    DoNotMirrorAttachedShading;  !- Key 1
